urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Kompanzasyon Ürün Grubu,AHF (Aktif Harmonik Filtre),AHF (Aktif Harmonik Filtre) Kullanım Amacı,AHF  (Aktif Harmonik Filtre) ürünü hangi amaçlarla uygulamaları yapabilirim?,"AHF (Aktif Harmonik Filtre) cihazı ile yapılan güç kalitesi ölçümü ve analizler sonrasında bağlı olduğu noktadan sonraki yüklerin harmonikleri, 51. harmoniğe kadar sönümlenmesi, rekatif güç sıfırlama ve fazlar arasındaki yük dengesizliğinin önlenmesi şeklinde 3 farklı özelliği aktif olarak kullanabiliriz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/55607299/AHF+Aktif+Harmonik+Filtre+Kullan%C4%B1m+Amac%C4%B1
Koruma & Kontrol Ürün Grubu,FG-4R-FG-4A-FG-4T,FG-4R röle var içinde kullanılan sigortanın değeri nedir?,Kullanmakta olduğum FG-4R fotosel rölenizde kullandığınız cam sigortanın akım değeri nedir?,FG-4R fotosel rölelerimizde 4A cam sigorta kullanılmaktadır.,No labels,https://destek.entes.com.tr/spaces/SP/pages/55607297/FG-4R+r%C3%B6le+var+i%C3%A7inde+kullan%C4%B1lan+sigortan%C4%B1n+de%C4%9Feri+nedir
Koruma & Kontrol Ürün Grubu,Hidrafor Sıralama Rölesi,HRF-03 Hidrafor Sıralama Rölesi,Bir adet hidrafor sıralama rölesi ile 2 adet hidrafor pompasını eş yaşlandırmalı kullanabilir miyim?,"Hayır, ürün 3 hidrafor çıkışlı olduğundan dolayı eş yaşlandırma yapabilmek için 3 adet hidrafor pompasının olduğu sistemde kullanılmalıdır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/44826628/HRF-03+Hidrafor+S%C4%B1ralama+R%C3%B6lesi
Enerji Verimliliği Ürün Grubu,DCV,Dc voltmetreler de gerilim ölçümü hakkında,DC voltmetre kullanmayı düşünüyorum gerilim ölçüm aralığı nedir?,DC serisi voltmetrelerimizde gerilim ölçüm aralığı + ve - yönde max. 200V'a kadardır.,No labels,https://destek.entes.com.tr/spaces/SP/pages/44826626/Dc+voltmetreler+de+gerilim+%C3%B6l%C3%A7%C3%BCm%C3%BC+hakk%C4%B1nda
Enerji Verimliliği Ürün Grubu,Emm-04c,Emm-04c ürününde alarm tanımlamak,Emm-04c serisi multimetreniz de kaç adet alarm tanımlama yapabilirim,Emm-04c serisi multimetremizde 8 adet alarm tanımlama yapılabilmektedir.,No labels,https://destek.entes.com.tr/spaces/SP/pages/29524028/Emm-04c+%C3%BCr%C3%BCn%C3%BCnde+alarm+tan%C4%B1mlamak
Enerji Yönetimi Ürün Grubu,Haberleşmeli Entes Tüm Donanımları,Enerji Doktoru 'ndan Cihaz Ayarlarının Kontrolü,Enerji Doktoru üzerinden takip ettiğim donanımların ayarlarını yapabilir miyim?,"Enerji Doktoru'nda, anlık olarak haberleştiğiniz Entes donanımlarının ayarları yapılabilmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/22609935/Enerji+Doktoru+ndan+Cihaz+Ayarlar%C4%B1n%C4%B1n+Kontrol%C3%BC
Enerji Yönetimi Ürün Grubu,Enerji Doktoru,Enerji Doktoru Lisans Süresi Yönetimi,"Enerji Doktoru hesabımın lisans süresi sona erdiğinde, sistemde hangi özellikleri kullanabileceğim?","Enerji Doktoru, lisans süresi bitimine 10 gün kala kullanıcıyı otomatik bir e-posta ile bilgilendirir. Lisans süresinin sona ermesinin ardından, kullanıcı, o ayın sonuna kadar sisteme giriş yapabilir. Ancak, ilgili ayın sonunda sisteme erişim engellenir ve kullanıcı, müşteri hizmetleriyle iletişime geçmesi gerektiği konusunda bir uyarı mesajı alır.",enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/22609933/Enerji+Doktoru+Lisans+S%C3%BCresi+Y%C3%B6netimi
Enerji Yönetimi Ürün Grubu,"EMK-01, EMK-10P",EMK-01 Web Arayüz Kullanımı,EMK-01 kalite analizörünün web arayüzünden hangi parametreleri görüntüleyebilirim ? Cihaz ayarlarına müdahale edilebilir mi ?,"Web arayüzünden cihaz bilgilerini, anlık enerji parametrelerini görüntülenebilir. Cihaz ayarlarında bir değişiklik yapılamaz.",emk-01;emk-10p,https://destek.entes.com.tr/spaces/SP/pages/22609931/EMK-01+Web+Aray%C3%BCz+Kullan%C4%B1m%C4%B1
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru sisteminde kayıtlı donanımların listesini dosya olarak dışarı alabilir miyim?,Sisteminde kayıtlı donanımların listesini dosya olarak dışarı alabilir miyim?,Sistemde kayıtlı tüm donanımlar excel olarak dışarı alınabilir.,enerjidoktoru;enerthings;enermedic;donanım;excel,https://destek.entes.com.tr/spaces/SP/pages/20905997/Enerji+Doktoru+sisteminde+kay%C4%B1tl%C4%B1+donan%C4%B1mlar%C4%B1n+listesini+dosya+olarak+d%C4%B1%C5%9Far%C4%B1+alabilir+miyim
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru sisteminde tanımlı birden fazla tesisin, bu tesislerde bulunan yük veya bölümlerin tek ekranda tüketimlerinin görülebilmesi ve kıyaslanması mümkün müdür?",Sistemdeki birden fazla tesisin veya bu tesislerde bulunan yük veya bölümlerin tek ekranda tüketimlerinin görülebilmesi ve kıyaslanması mümkün müdür?,"Enerji Verimliliği Modülü ile bu destek sağlanabilir. Sistemdeki tesislerin, bölümlerin ve yüklerin isteğe bağlı gruplandırma veya kategori şeklindeki isim etiketlerini tanımlamaları halinde Enerji Verimliliği Modülünde filtreleme yaparak farklı sonuçlar elde edilebilir.",enerjidoktoru;enerthings;enermedic;kıyaslama;verimlilik;analiz,https://destek.entes.com.tr/spaces/SP/pages/20905994/Enerji+Doktoru+sisteminde+tan%C4%B1ml%C4%B1+birden+fazla+tesisin+bu+tesislerde+bulunan+y%C3%BCk+veya+b%C3%B6l%C3%BCmlerin+tek+ekranda+t%C3%BCketimlerinin+g%C3%B6r%C3%BClebilmesi+ve+k%C4%B1yaslanmas%C4%B1+m%C3%BCmk%C3%BCn+m%C3%BCd%C3%BCr
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic, Enerthings",Enerji Doktoru Sisteminde Farklı Marka Donanımlar İzlenebilir mi?,Enerji Doktoru Sisteminde Farklı Marka Donanımlar İzlenebilir mi?,Enerji Doktoru ve Enermedic portallarında talep olması halinde numune ürün sağlanması koşulu ile mümkündür. Bu işlem ön kontroller sonrası ek ücrete tabi bir hizmettir. Enerthings modeli için farklı marka cihazların modellenmesi yazılım ara yüzünde müşteri tarafından yapılabilmesine imkan sağlanarak desteklenmiştir. Sistemdeki hazır enerji verimliliği ve kompanzasyon tablolarının sağlanması halinde anlık izleme ve geçmişe dönük kayıt desteği alınabilir.,enerthings;modelleme;third;3rd;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983426/Enerji+Doktoru+Sisteminde+Farkl%C4%B1+Marka+Donan%C4%B1mlar+%C4%B0zlenebilir+mi
Kompanzasyon Ürün Grubu,Aktif Harmonik Filtre,Aktif Harmonik Filtre Nedir?,Aktif harmonik filtre nedir?,"Aktif Harmonik Filtre, harmoniklerin yok edilmesi için kullanılan güç elektroniği tabanlı, gelişmiş bir çözümdür. Sistem elektronik olarak kontrol edilir. Aktif harmonik filtre kendisi ile şebeke arasındaki harmonikleri yok eder. Ayrıca kompanzasyon ve yük dengeleme işlemlerinde de kullanılabilir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/20905991/Aktif+Harmonik+Filtre+Nedir
Enerji Verimliliği Ürün Grubu,EMR Serisi,EMR-53 Serisi Analizörlerde Akım Trafosu Kullanımı Hakkında,EMR 53 serisi analizörlerde neden akım trafosunun primer değerini giriyoruz?,"EMR serisi analizörlerimiz hem Sekonderi 5A hem de  1A akım trafolarını desteklemektedir, bu yüzden ayar yaparken sekonder ve primer değeri girilmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/20905985/EMR-53+Serisi+Analiz%C3%B6rlerde+Ak%C4%B1m+Trafosu+Kullan%C4%B1m%C4%B1+Hakk%C4%B1nda
Enerji Verimliliği Ürün Grubu,EPM-07,EMP-07 Pulse Bağlantısı Hakkında,EPM-07 Analizör bağladım pulse çıkışı alamıyorum.Pulse çıkışı yapısı hakkında bilgi alabilir miyim?,"Pulse çıkışı için öncelikle bağlantıların doğru olması gerekmektedir.
Akım ve gerilim aynı sırada bağlı olmalıdır. Akım trfosu sekonder (k ve l )uları doğru bağlanmalıdır.
Pulse çıkışlı cihazlarımda NPN transistör kullanılmaktadır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/10420225/EMP-07+Pulse+Ba%C4%9Flant%C4%B1s%C4%B1+Hakk%C4%B1nda
Kompanzasyon Ürün Grubu,AHF (Aktif Harmonik Filtre),AHF (Aktif Harmonik Filtre),Birden fazla modül kullanımında akım trafosu bağlantıları nasıl yapılır?,"AHF (Aktif Harmonik Filtre) cihazında, birden fazla modül kullanılması durumunda akım bağlantıları seri olarak yapılır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/8421381/AHF+Aktif+Harmonik+Filtre
Kompanzasyon Ürün Grubu,SVG,SVG Ürününde Sabit Değer Tanımlama,SVG cihazında belirli bir gücün altında sabit değer tanımlayabilir miyim?,SVG cihazının ekranından hata ayıklama ekranına giriş yapılır. Akabinde yüksüz akım eşiği sınırı belirlenerek yüksük akım eşiği değeri girilir. Bu değer altında sistemde sabit olarak devreye alacağı reaktif güç değeri belirlenerek akım olarak - (indüktif) ve ya + (kapastif) değeri girilir. Cihaz yapılmış olan bu ayara göre işletmenin güç değeri ayarlanan sınır altına düştüğünde tanımlanmış olan reaktif gücü sabit olarak devrede tutar.,No labels,https://destek.entes.com.tr/spaces/SP/pages/8421379/SVG+%C3%9Cr%C3%BCn%C3%BCnde+Sabit+De%C4%9Fer+Tan%C4%B1mlama
Kompanzasyon Ürün Grubu,RGP Serisi,RGP-15SR sabit grup tanımlama hakkında,RGP-15SR kullanıyoruz sabit grup tanımlaması yapabiliyor muyuz?,Rölede sabit grup ayarı yapılabilmektedir. Ayarlar menüsünün altında bulunan kompanzasyon menüsinin içinde bulunan kompanzasyon sabit grup  menüsünden istediğiniz değeri tanımlayabiliyorsunuz.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983589/RGP-15SR+sabit+grup+tan%C4%B1mlama+hakk%C4%B1nda
Kompanzasyon Ürün Grubu,Statik Var Generatör,Statik Var Generatör  (SVG),SVG (Statik Var Generatör) hangi amaçla kullanılabilir?,"SVG (Statik Var Generatör) kompanzasyon, harmonik baskılama ve yük dengeleme amacı ile kullanılabilir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983381/Statik+Var+Generat%C3%B6r+SVG
Enerji Verimliliği Ürün Grubu,MPR-47S,Olay Kaydı Hakkında,Mpr-47S enerji analizörünüzü kullanıyorum kaç adet olay kaydını hafızasında tutmaktadır.,256 adet olay kaydını hafızasında tutmaktadır.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983349/Olay+Kayd%C4%B1+Hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,Enerthings,Enerthings fatura modülü kapsamında elde edilen veriler nasıl hesaplanır?,Enerthings fatura modülü kapsamında elde edilen veriler nasıl hesaplanır? Esas ve referans veri kaynakları nelerdir?,Sisteme kayıtlı cihazların log verileri esas alınarak hesaplanır. Log verilerine referans olarak cihazın indeks kayıtları da rapor ekranında gösterim yapılır.,log;enerthings;fatura,https://destek.entes.com.tr/spaces/SP/pages/983413/Enerthings+fatura+mod%C3%BCl%C3%BC+kapsam%C4%B1nda+elde+edilen+veriler+nas%C4%B1l+hesaplan%C4%B1r
Enerji Yönetimi Ürün Grubu,Enerthings,Enerthings sisteminde cihazlar fatura modülü ile nasıl kullanılır?,Enerthings sisteminde cihazlar fatura modülü ile nasıl kullanılır?,Tesis inşası alanında açılan her bir bölüm fatura modülü kapsamında bir cihaza karşılık gelmektedir. Açılan bu bölümlerin doğrudan kendisine cihaz atması yapılarak kullanım sağlanır. Bölüm içine ayrıca açılan yükler geçerli sayılmaz.,enerthings;fatura;tarife;maliyet,https://destek.entes.com.tr/spaces/SP/pages/983288/Enerthings+sisteminde+cihazlar+fatura+mod%C3%BCl%C3%BC+ile+nas%C4%B1l+kullan%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,EMK-01,EMK-01 Haberleşme Seçenekleri Nasıl Belirlenir?,EMK-01 Kalite analizörü ile aynı anda ethernet ve RS-485 üzerinden haberleştirebilir mi?,"Cihazın iki haberleşme kanalından da aynı anda haberleşme sağlamak mümkündür. Burada dikkat edilmesi gereken, cihazın kendi ayar yazılımı olan PMS Client üzerindeki “TCP Converter” seçeneğinin pasif olması gerekliliğidir.",emk-01,https://destek.entes.com.tr/spaces/SP/pages/983322/EMK-01+Haberle%C5%9Fme+Se%C3%A7enekleri+Nas%C4%B1l+Belirlenir
Koruma & Kontrol Ürün Grubu,DTR Serisi Astronomik Zaman Rölesi,"DTR Serisi Ürünlerde C1, C2 Sayı Ve C1, C2 Süre Bilgisi",DTR serisi cihazların ekranında C1 ve C2 süre ve sayı bilgileri ne anlama geliyor?,"Süre olarak karşımıza çıkan ekranda kontakların çekili kaldığı süre olarak , sayı olarak karşımıza çıkan ekranda ise kontakların kaç defa devreye girip çıktığı bilgisi verilmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983509/DTR+Serisi+%C3%9Cr%C3%BCnlerde+C1+C2+Say%C4%B1+Ve+C1+C2+S%C3%BCre+Bilgisi
Kompanzasyon Ürün Grubu,Tümü,Kondansatörlerin Dielektrik Kaybı Hakkında Bilgi,Bir Projede  CXD  serisi kondansatörleri kullandık bu kondansatörlerin dielektrik kayıpları lazım.,"Dielektrik kaybı 0,2W/kVAr’dır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983591/Kondansat%C3%B6rlerin+Dielektrik+Kayb%C4%B1+Hakk%C4%B1nda+Bilgi
Enerji Yönetimi Ürün Grubu,Enerthings,Enerthings sistemi SMS bilgilendirmesi yapılabilir mi?,Enerthings sistemi üzerinden kayıtlı telefon numaralarına sms bilgilendirme yapılabilir mi?,Enerthings sistemi sms iletisi oluşturma ve gönderme alt yapısına sahiptir. Bu özeliğin kullanılabilmesi için sunucunun internet erişimi olması gerekir. ENTES müşteri hizmetleri ile iletişime geçerek entegratör firma bilgilerini elde etmelisiniz. Sonrasında bu firma ENTES yazılımlarında kullanılması üzerine SMS paketi satın alımı yapmanız gerekmektedir. Alım sonrası elde edilen kullanıcı bilgilerinizi sistem parametreleri alanına giriş yaparak kullanmaya başlayabilirsiniz.,internet;enerthings;sms,https://destek.entes.com.tr/spaces/SP/pages/983331/Enerthings+sistemi+SMS+bilgilendirmesi+yap%C4%B1labilir+mi
Enerji Yönetimi Ürün Grubu,"MPR-4X, MPR-2X, RGA, RGSR, RGP",Enerji Doktorunda Tanımlı Donanımların Log Kayıt Süreleri Hk.,"Enerthings yazılımında tanımlı olan yeni nesil donanımların log kayıt sürelerinde değişiklik yapıldığında, belirli bir süre sonra log kayıt aralığı neden tekrar 15 dakika olarak görünmektedir?","Enerji Doktoru / Enerthings yazılım modellerimizde mimari gereği, cihazlar haberleşmeye başladığında donanımların log kayıt süreleri 15 dakika olarak ayarlanır ve saat/tarih değerleri sunucu zaman bilgisiyle senkronize edilir.",rgsr;mpr-4;mpr-2;rgp;rga,https://destek.entes.com.tr/spaces/SP/pages/983594/Enerji+Doktorunda+Tan%C4%B1ml%C4%B1+Donan%C4%B1mlar%C4%B1n+Log+Kay%C4%B1t+S%C3%BCreleri+Hk.
Enerji Verimliliği Ürün Grubu,ES3-80LS7LSE,ES3-80LS/LSE Bağlantısı,ES3-80LS/LSE ürünlerinin bağlantıları nasıl yapılır?,"Ürün üzerinde giriş ve çıkış klemensleri bulunmaktadır. Cihazın üst tarafında bulunan L1 İn - L2in L3in klemensleri enerji giriş klemensleri olup, cihazın alt tarafında bulunan L1out - L2out- L3out klemensleri çıkış bağlantılarının yapıldığı klemensleridir.  Cihazın üst tarafında bulun Nin girişi ise cihazın yardımcı beslemesi için kullanılacak olan Nötr girişidir. Bağlantılar akım trafosuz 80A kadar olup enerji ölçümü yapılacak olan cihaz ile besleme sigortası arasında seri bağlantı yapılarak kullanılır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983530/ES3-80LS+LSE+Ba%C4%9Flant%C4%B1s%C4%B1
Koruma & Kontrol Ürün Grubu,ELR-30M,ELR-30M Hakkında,Cihazı çalıştıramadık bağlantısı hakkında bilgi alacaktık,Cihaz bağlantı klemeslerinde L1(+) L2(-) yazan klemeslerine 220-415VAC gerilim uygulamanız gerekmektedir.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983410/ELR-30M+Hakk%C4%B1nda
Enerji Verimliliği Ürün Grubu,MM-120,MM-120 Hakkında,MM-120 ürünün alarm girişi için kullanacağım bağlantısı nasıl olmalıdır.,"1 nolu klemense harici güç kaynağının Eksi ( - )  ucu bağlanmaktadır.
Hangi dijital giriş (1 veya 2 )  kullanılacaksa dijital girişe aynı güç kaynağının Artı ( + )  ucu alarm girişi olarak bağlayabilirsiniz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983264/MM-120+Hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,Enerthings,"Elektrik, Su ve Gaz sayaç değerlerinin sisteme eklenmesi ve raporlanması",Enerji izleme sistemi üzerinde izlemesini yapmadığımız su ve gaz sayaçlarının aylık tüketim verilerini sistemde görüntülenebilir mi?,Sayaçlara ait aylık tüketim değerleri “Tüketim Detayları/Verileri Düzenleme” alanından ilgili sayaç tipine göre girişi sağlanarak tek ekranda tümleşik raporlama olarak sonuç alınabilir.,enerthings;sayaç;gaz;veri;elektrik;su,https://destek.entes.com.tr/spaces/SP/pages/983448/Elektrik+Su+ve+Gaz+saya%C3%A7+de%C4%9Ferlerinin+sisteme+eklenmesi+ve+raporlanmas%C4%B1
Enerji Yönetimi Ürün Grubu,EMR-XX,EMR serisi donanımlarda Log Reader ile rapor günlüklerinin seçilememesi,"EMR serisi v.1.23’ den önceki donanımlarda Log Reader ile rapor çekilirken, rapor günlüklerinin seçilememesi durumu.","V.1.23’ den önceki sürümlere ait donanımlarda log profilleri fabrika çıkışlı kapalıdır. Log profillerinin ilgili register adresleri ile modbus üzerinden aktif edilmelidir. (Adress Decimal 21000, 21004, 21008, 21012, 21016)
Sonrasında Log Reader ara yüzünde rapor günlükleri seçilebilir hale gelecektir.",emr,https://destek.entes.com.tr/spaces/SP/pages/983380/EMR+serisi+donan%C4%B1mlarda+Log+Reader+ile+rapor+g%C3%BCnl%C3%BCklerinin+se%C3%A7ilememesi
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Sanal Cihaz Veri Göstermiyorsa Ne Yapılmalıdır?,ENTBUS Pro Sanal Cihaz Veri Göstermiyorsa Ne Yapılmalıdır?,"Sanal cihaz uygulamasında detay ayarları ve "" virtualVTS"" isimli servisi kontrol ederek çözüm sağlayabilirsiniz. Oluşturulan sanal cihazın parametrelerinin formüle edilmesi gerekir. (Imwh, Exwh, IndVarh ve CapVarh)",entbuspro;entbus;virtual;sanal,https://destek.entes.com.tr/spaces/SP/pages/983532/ENTBUS+Pro+Sanal+Cihaz+Veri+G%C3%B6stermiyorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,EMM-04,EMM-04 Monafaze Bağlantısı Hakkında,Elimde EMM-04 multimetre var ben bu cihazı monafaze olarak kullanmak istiyorum mümkün mü?,"Emm serisi multimetrelerimiz de tanımlanmış alarmlar mevcuttur. Bu alarmlar faz yokluğu ve faz sırası cihazı tek faz gerilim  bağlandığınız da bu alarmlara maruz kalacaksınız.
Bu alarmlar ertelemeyle geciktirilir fakat iptal edilemez.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983557/EMM-04+Monafaze+Ba%C4%9Flant%C4%B1s%C4%B1+Hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,"ES3X, ESX","Enerji Doktoru ESX, ES3X Tesis Ataması Hk.",ES serisi enerji sayaçlarının Enerjidoktoru / Enerthings yazılımında tesis inşasına elektrik sayacı harici bir yük ataması yapılamamaktadır.,ES serici ürünler elektrik sayacı kategorisine dahil olmasından dolayı Enerjidoktoru / Enerthings yazılımında tesis inşasında sadece elektrik sayacı olarak yük ataması yapılabilmektedir.,es-80ls;es3-63lse;es3-63ls;es3-80ls;es3-80lse,https://destek.entes.com.tr/spaces/SP/pages/983485/Enerji+Doktoru+ESX+ES3X+Tesis+Atamas%C4%B1+Hk.
Enerji Yönetimi Ürün Grubu,"EPRX, MPR6X, MPR5X",Eski Nesil Ürünler ve Enerji Doktoru/Enerthings Rapor Modülleri,Eski nesil ürünlerin Enerji Doktoru/Enerthings yazılımlarındaki tesis raporu ve periyodik değerler raporunda geriye dönük log verileri görüntülenememektedir.,Eski nesil ürünlerde log yapısının olmaması ve de eski mimari log özelliği bulunmasından dolayı bu rapor modüllerinde görüntüleme sağlanamamaktadır. Bu raporların kullanılabilmesi için yeni nesil loglu ürünlerin tercih edilmesi gereklidir.,mpr-6;epr;tesisraporu;periyodikdeğerlerraporu;mpr-5,https://destek.entes.com.tr/spaces/SP/pages/983474/Eski+Nesil+%C3%9Cr%C3%BCnler+ve+Enerji+Doktoru+Enerthings+Rapor+Mod%C3%BClleri
Enerji Verimliliği Ürün Grubu,Analizör,Sekonderi X1 Ve Ya X5 Akım Trafoları Hangi Ürünler İle Çalışır,Entes PM Enerji Analizörlerinde Sekonderi X1 Ve Ya X5 Akım Trafosu Bağlanıp Kullanıla Bilir Mi?,"Entes Plug Meter ( PM ) Özellikli Ürünlerin Akım Girişleri 0,333MV Girişli'dir. Bu Yüzden X1 Ve Ya X5 Akım Trafoları Bağlanılamaz , Sekonder Çıkışı 0,333MV Akım Trafosu Kullanılmalıdır.",cct;0;meter;analizör;plug;333mv,https://destek.entes.com.tr/spaces/SP/pages/983412/Sekonderi+X1+Ve+Ya+X5+Ak%C4%B1m+Trafolar%C4%B1+Hangi+%C3%9Cr%C3%BCnler+%C4%B0le+%C3%87al%C4%B1%C5%9F%C4%B1r
Enerji Verimliliği Ürün Grubu,ES3 Serisi Enerji ve Güç Ölçer,ES3 Serisi Enerji ve Güç Ölçer,ES3 serilerinde kaç ampere kadar ölçüm yapabilirim?,"ES3 Serisi Güç ve Enerji Ölçer cihazlar için ES3-63LS/LSE modelinde maksimum 63 Amper, ES3-80LS/LSE modellerinde maksimum 80 Ampere kadar direkt ölçüm yapılabilmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983211/ES3+Serisi+Enerji+ve+G%C3%BC%C3%A7+%C3%96l%C3%A7er
Enerji Verimliliği Ürün Grubu,EVM-3,EVM-3 Voltmetrenin Bağlantıları,EVM-3 Bağlantı klemenslerinde ölçüm bağlantısıyla besleme girişine aynı fazdan besleme versem ölçümde problem olur mu?,EVM-3'ün arkasında bulunan u-n klemensi ürünün kendi beslemesi için kullanılır. Ölçüm klemensi gerilim bilgisi için kullanılır. Ürünün beslendiği faz ile ölçüm yapılacak faz aynıysa bir problem yoktur. Fakat besleme yapılan faz ile ölçüm yapılacak farklıysa ölçüm klemensine ölçüm yapılacak fazdan bağlantı yapılmalıdır.,evm-3,https://destek.entes.com.tr/spaces/SP/pages/983411/EVM-3+Voltmetrenin+Ba%C4%9Flant%C4%B1lar%C4%B1
Kompanzasyon Ürün Grubu,Şönt Reaktörler,Şönt reaktör neden aşırı ısınır?,Şönt reaktör neden aşırı ısınır. Böyle durumlarda ne yapılması gerekir. Isı Termik ayarları kaç dereceye kadardır.,"Tek veya üç faz, yüksek geçirgenlikli, hava boşluklu tasarım Sargılarda 155°C dayanımlı F izolasyon sınıfı yalıtım malzemesi Müşteri şartnamelerine uygun tasarım Aşırı yükten koruyan termik koruma Isı kayıplarını azaltarak verimliliği artıran, neme karşı koruma ve sessiz çalışmasına olanak sağlayan vakum emprenye vernik yöntemi CE işaretli EN 61558 2-20 ile uyumlu dur.
Aşırı yükten koruyan termik sargı sıcaklığı  130°C ulaştığında açmaktadır.
Gövde üzerinde 110°C  kadar sıcaklıkların olması normaldir.
Şönt reaktör ısınma sebepleri başlıca;
Şönt reaktörü termik bağlantılarını kullanmadan sisteme bağlandıysa aşırı çalışmadan dolayı ısınmaya sebebiyet vermiş olabilir.
Şönt reaktörün bulunduğu ortamda sağlıklı hava sirkülasyonun olmaması ;
Şönt reaktörün bulunduğu ortamın aşırı sıcak olması;
Şönt reaktörün bulunduğu ortamın soğutulması yada bir fan yardımıyla sıcak ortamın havasının sirkülasyon yapılması;",No labels,https://destek.entes.com.tr/spaces/SP/pages/983547/%C5%9E%C3%B6nt+reakt%C3%B6r+neden+a%C5%9F%C4%B1r%C4%B1+%C4%B1s%C4%B1n%C4%B1r
Enerji Yönetimi Ürün Grubu,GEMO-10-3G-SH,ETMO veya GEMO serisi modemler ile elektrik sayacı okunabilir mi?,ETMO veya GEMO serisi modemler ile elektrik sayacı okunabilir mi?,Elektrik sayacı okunabilmesi sadece Gemo-10-3G-SH tipi modem ile mümkün olabilmektedir. Enerji Doktoru ve Enerthings yazılımlarında yapılacak güncelleme ile optik port bağlantısı üzerinden de okunabilmesi mümkün olacaktır.,optik;sayaç;gemo;enerthings;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983314/ETMO+veya+GEMO+serisi+modemler+ile+elektrik+sayac%C4%B1+okunabilir+mi
Kompanzasyon Ürün Grubu,Sürücülü Reaktif Röleler,Entes Sürücü Destekli Reaktif Güç Kontrol Rölelerine Kaç Adet Sürücü ( SR ) Bağlanabilir.,"Kompanzasyon Panomda 90kVar Şönt Reaktör Bulunmaktadır , Şönt Reaktörlerin Tümünü Sürücü Üzerinden Sürmek İstiyorum. Nasıl Bir Yol İzlemeliyim Ve Bir'den Fazla Sürücü Bağlaya Bilir Miyim?","Entes Sürücü Destekli Reaktif Güç Kontrol Rölelerine En Fazla Üç Adet Sürücü Bağlanabilir. Bağlantısı Reaktif Röle Üzerinden T1 Çıkış Ucunu Paralel Olarak Sürücülerin Üzerinden Bağlanmalıdır.
Ayrıca Önemli Bir Husus Olarak Termik Bağlantılarının Şönt Reaktörler Üzerinden Seri Olarak Bağlanmalıdır.",sürücü;reaktörler;röle;kompanzasyon;şönt,https://destek.entes.com.tr/spaces/SP/pages/983210/Entes+S%C3%BCr%C3%BCc%C3%BC+Destekli+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerine+Ka%C3%A7+Adet+S%C3%BCr%C3%BCc%C3%BC+SR+Ba%C4%9Flanabilir.
Enerji Verimliliği Ürün Grubu,ES3-80LS,ES3-80LS Tarife Seçenekleri Ne İşe Yarar,ES3-80LS sayaçlarda 1.8.0 tüketim bölümüne gelindiğinde T1-T2-T3 ne anlama gelmektedir.,Aktif tüketim 1.8.0 bölümüme gelinip set tuşuna basıldığında çıkan T1-T2-T3 değerleri günün 3'e bölünmüş halidir. toplam tüketimde günün 8 saatlik dilimlerinde yapılan tüketimi yazmaktadır.,es3-80ls,https://destek.entes.com.tr/spaces/SP/pages/983199/ES3-80LS+Tarife+Se%C3%A7enekleri+Ne+%C4%B0%C5%9Fe+Yarar
Enerji Verimliliği Ürün Grubu,ES3 Serisi Güç ve Enerji Ölçer,ES3 Serisi Güç ve Enerji Ölçer,Cihazda kurulum yaparken yada herhangi bir ayar değişikliği yaparken işlem yapamıyorum. Tuşlara bassam da tuşlar komut almıyor. Ne yapmalıyım?,ES3 Serisi Güç ve Enerji ölçer cihazlarda klemens bağlantı kapakları kapalı konumdayken cihaz kendini kilitler  ve herhangi bir ayar değişikliği veya  kurulum  yapılmasına izin vermez. Cihazın klemens kapağı açıldığında kilit modu pasif olacaktır. Bu işlem sonrası cihazda kurulum ayarları ve herhangi bir ayar değişikliği yapılabilir olacaktır.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983285/ES3+Serisi+G%C3%BC%C3%A7+ve+Enerji+%C3%96l%C3%A7er
Koruma & Kontrol Ürün Grubu,ERB-50,ERB-50 zaman rölesi bağlantısı hakkında,ERB-50 zaman rölesinde yıkama ayarı nasıl yapılıyor.,"Yıkama ayarı seçici anahtar ile yapılıyor. 5 farklı yıkama süresi mevcuttur.
T0-T1 = 30sn. T0-T2 = 60sn. T0-T3 = 90sn. T0-T4 = 120sn. T0-T5 = 180sn",No labels,https://destek.entes.com.tr/spaces/SP/pages/983389/ERB-50+zaman+r%C3%B6lesi+ba%C4%9Flant%C4%B1s%C4%B1+hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,"ETMO-02, ETMO-10, GEMO-10-2G, GEMO-10-3G",ETMO veya GEMO Tipi Modemlere Bağlanabilir Cihaz Sayıları Ne Olmalıdır?,ETMO ve GEMO serisi modemlerin Entbus ve Enerji Doktoru yazılımlarına göre bağlanabilir cihaz sayıları nedir?,"ENTBUS yazılımında haberleşme alt yapısının seri atlamalı ve belirli mesafelerde uygulanması halinde önerilen cihaz adedi ETMO-02 modeline 2 adet, ETMO-10 modeline ise 15-20 adet şeklinde bağlanabilir. GEMO serisi modemler için yine haberleşme alt yapısının seri atlamalı ve belirli mesafelerde uygulanması ve de sinyal seviyesinin yüksek olması koşullarında maksimum 6-7 adet cihaz bağlanabilir. ENERJİ DOKTORU yazılımında ETMO-10 modeli ile yapılan alt yapılarda ve loglu cihazlar olması koşulunda Önerilen Cihaz Adedi: 6 Maksimum Cihaz Adedi: 8 ENERJİ DOKTORU yazılımında GEMO Serisi modem ve  Gprs ile yapılan çalışan alt yapılarda Önerilen Cihaz Adedi: 2 Maksimum Cihaz Adedi: 4",entbus;enerjidoktoru;etmo;gemo,https://destek.entes.com.tr/spaces/SP/pages/983524/ETMO+veya+GEMO+Tipi+Modemlere+Ba%C4%9Flanabilir+Cihaz+Say%C4%B1lar%C4%B1+Ne+Olmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ETMO,ETMO konfigürasyon arayüzü üzerinden IP tanımlanıp kaydediliyor fakat kontrol edildiğinde IP alanı boş gözüküyor.,ETMO konfigürasyon arayüzü üzerinden IP tanımlanıp kaydediliyor fakat kontrol edildiğinde IP alanı boş gözüküyor.,Donanımın ethernet kablosu eğer takılı değil ise IP ayarlandıktan sonra boş gözükecektir. Ancak ethernet kablosu takıldığında tanımladığınız IP gözükecektir.,etmo-02;etmo-10,https://destek.entes.com.tr/spaces/SP/pages/983242/ETMO+konfig%C3%BCrasyon+aray%C3%BCz%C3%BC+%C3%BCzerinden+IP+tan%C4%B1mlan%C4%B1p+kaydediliyor+fakat+kontrol+edildi%C4%9Finde+IP+alan%C4%B1+bo%C5%9F+g%C3%B6z%C3%BCk%C3%BCyor.
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Test Hata Kodu Açıklamaları Nedir?,MPR-4X Serisi Test tuşuna basılı tuttuğumuzda gelen hata kodlarının açıklamaları nelerdir?,"MPR-4X serisinde test tuşuyla hata tespiti yapabilmek için belirli koşulları yerine getirmek gerekmektedir. Bu koşullar aşağıdaki gibidir.
• Nominal gerilimin en az % 20’si gerilim ölçüm girişlerine uygulanmalıdır. • Nominal akımın en az % 10’u akım ölçüm girişlerine uygulanmalıdır. • Akım ve gerilim girişleri arasındaki açı farkı 30 dereceden daha az olmalıdır (Cos φ değeri endüktif 0,87 ile kapasitif 0,87 arasında olmalıdır.)
Eğer bu koşullar sağlandıysa test tuşuna 3 saniye basılı tutulduğunda bağlantıda bir hata varsa size hata kodu gelecektir. Hata kodları ve açıklamaları aşağıdaki gibidir.
Test Hata Kodu      Test Kodu Açıklaması 0                       Tüm bağlantılar doğrudur. 1                        Faz-1 akım yönü terstir. 2                        Faz-2 akım yönü terstir. 3                        Faz-3 akım yönü terstir. 4                        Faz-1 ve Faz-2 gerilim uçları ters bağlanmıştır. 5                        Faz-1 ve Faz-3 gerilim uçları ters bağlanmıştır. 6                        Faz-2 ve Faz-3 gerilim uçları ters bağlanmıştır. 7                        Gerilim faz sırası L1, L2, L3 dir. L3, L1, L2 olarak değiştirilecektir. 8                        Gerilim faz sırası L3, L2, L1 dir. L3, L1, L2 olarak değiştirilecektir. 9                         CT-1, CT-2 değiştirilecek. 10                      CT-1, CT-3 değiştirilecek. 11                      CT-2, CT-3 değiştirilecek. 12                      Test şartları karşılanmadı.",mpr-45s;mpr-45;mpr-47s-0;mpr-47s;mpr-46s,https://destek.entes.com.tr/spaces/SP/pages/983305/MPR-4X+Serisi+Test+Hata+Kodu+A%C3%A7%C4%B1klamalar%C4%B1+Nedir
Kompanzasyon Ürün Grubu,Örn. MPR-4x Serisi... Aramalarda çıkacak şekilde yazılmalıdır,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademe Deşarj Süresi Ayarlama,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademe Deşarj Süresinde Değişiklik Yapılıp İstenilen Zaman Girile biliyor mudur?,"Dejarj süresi kondansatör batarya üreticilerinin belirlediği zaman dilimlerinde olmalıdır. Eğer deşarj bobini ve ya deşarj bobinli kontaktörler kullanılıyorsa, bu süre üreticinin belirttiği kriterlere uygun sürelerde kısaltılabilir.
Bu ayarlar ulaşım için;
Set düğmesine basılı tutulup dely zaman ayarları menüsüne ulaşılınır. Daha sonradan menü içine girilip t-rc menüsüne girilip bu menüden zaman ayarı girilip değişiklik yapılabilir. Çıkarken esc tuşuna bir kez SAVE SET YES yazısı görünene kadar basılır ve SET tuşu ile okeylenmelidir.",rg3;rg3-12c;rg,https://destek.entes.com.tr/spaces/SP/pages/983555/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademe+De%C5%9Farj+S%C3%BCresi+Ayarlama
Enerji Verimliliği Ürün Grubu,"MPR-1,2,3,4 Serisi Analizörler","MPR-1,2,3,4 Serisi Analizörlerde Seri Akım Bİlgisi Alma","MPR-1,2,3,4 serisi cihazlardan akım bilgisini seri olarak alabilir miyim?","Tüm MPR serisi analizörlerde akım bilgisi seri olarak alınabilir. Ancak MPR-1,2,3 serisi cihazlar seri akım bilgisi alınırken son cihaz olarak kullanılmalıdır. MPR-1,2,3 serisi analizörlerin akım girişleri şöntlü olduğu için son cihaz olarak kullanılması gerekmektedir. Aksi halde  akım bilgileri cihazın kendi ekranında ve kendinden sonraki cihazlarda hataya yol açar.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983296/MPR-1+2+3+4+Serisi+Analiz%C3%B6rlerde+Seri+Ak%C4%B1m+B%C4%B0lgisi+Alma
Koruma & Kontrol Ürün Grubu,EPM Serisi,Epm-4C Hakkında,Epm-4C kullanıyorum dijit ekranındaki noktayı hangi parametreden kaydırıyoruz.,"Epm serisi ürünlerimizde ekrandaki okuduğun akım değerine göre nokta kendisi kaymaktadır.
Örnek : Çektiğiniz akım ikili hanelerde ise cihaz noktadan sonra iki hanede daha göstermektedir. 10.12 gibi",No labels,https://destek.entes.com.tr/spaces/SP/pages/983335/Epm-4C+Hakk%C4%B1nda
Koruma & Kontrol Ürün Grubu,Enerthings / Enerji Doktoru,"Sisteme tüm cihazları ekledim fakat “Tüketim Detayları”, “Tüketim Toplamları” gibi rapor sayfalarında tüketimleri göremiyorum.","Sisteme tüm cihazları ekledim fakat “Tüketim Detayları”, “Tüketim Toplamları” gibi rapor sayfalarında tüketimleri göremiyorum.","Sisteme yapılan cihaz tanımlamalarından sonra yapılacak bir diğer işlem, “Tesislerim” sayfasında tesis inşa kısmını açarak tesisimize ait cihazların ana pano veya yük atamalarının yapılması gerekmektedir. Bu tanımlama işleminden sonra rapor modüllerin de cihaz ve verileri gözükecektir.",enerjidoktoru;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983551/Sisteme+t%C3%BCm+cihazlar%C4%B1+ekledim+fakat+%E2%80%9CT%C3%BCketim+Detaylar%C4%B1%E2%80%9D+%E2%80%9CT%C3%BCketim+Toplamlar%C4%B1%E2%80%9D+gibi+rapor+sayfalar%C4%B1nda+t%C3%BCketimleri+g%C3%B6remiyorum.
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru sisteminde birden fazla birim veya parametre aynı anda tek ekranda karşılaştırılabilir mi?,Sistemde birden fazla birim veya parametre aynı anda tek ekranda karşılaştırılabilir mi?,Periyodik değerler raporu kullanılarak aynı anda maksimum 2 birim ve 6 parametre olacak şekilde tablo veya grafik raporu alınabilir.,enerthings;enermedic;periyodikdeğerler;enerjidoktoru;çoklu,https://destek.entes.com.tr/spaces/SP/pages/983146/Enerji+Doktoru+sisteminde+birden+fazla+birim+veya+parametre+ayn%C4%B1+anda+tek+ekranda+kar%C5%9F%C4%B1la%C5%9Ft%C4%B1r%C4%B1labilir+mi
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru sisteminde elde edilen tüketim verileri kaç farklı formatta analiz edile bilir?,Sistemden elde edilen tüketim verileri kaç farklı formatta analiz edile bilir?,"Tüketim verileri “Detaylı Tüketim, Tüketim Toplamları ve Tüketim Özeti” şablonlarından
“TEP” – “CO2 (Emisyon)” gibi farklı formatlar ile görüntülenebilir.",emisyon;tep;co2;enerthings;enerjidoktoru;karbon;petrol;ton;enermedic,https://destek.entes.com.tr/spaces/SP/pages/983258/Enerji+Doktoru+sisteminde+elde+edilen+t%C3%BCketim+verileri+ka%C3%A7+farkl%C4%B1+formatta+analiz+edile+bilir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru ile Kademelerin (Reaktif Güç Kontrol Röleleri) Durum Bilgilerini Alınıp, Uzaktan Kontrol Edilebilir mi?","Sistemde bulunan kompanzasyon sistemine ait kademelerin durum ve güç bilgilerini alıp, uzaktan kontrol edebilir mi?","Kademelerin “Auto Setup” sonu elde edilmiş değerleri ile saatte bir elde edilen okuma değerleri ile analiz edilerek aşağıdaki aralıklarda sağlık durumları gösterilmektedir.
Sağlıklı %80-100 Riskli %60-80 Sağlıksız ≤ % 60 Uzaktan kontrol etme imkanı bulunmamaktadır.",kompanzasyon;enermedic;enerthings;kademe;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983572/Enerji+Doktoru+ile+Kademelerin+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6leleri+Durum+Bilgilerini+Al%C4%B1n%C4%B1p+Uzaktan+Kontrol+Edilebilir+mi
Enerji Verimliliği Ürün Grubu,EVM-05C,EVM-05C Voltmetrenin Kontak Ayarı Hk.,EVM-05C Voltmetrenin kontak çıkışı ayarlanırken her fazı tek tek ayarlamak şart mı? Tek fazı ayarlasam diğer fazlar içinde referans olur mu?,EVM-05C Voltmetrenin  kontak çıkışı ayarlanırken her faz için tek tek değer girilmelidir. Hangi faza değer girilirse ayar o faz için geçerlidir. Ayar girilmeyen fazlarda oluşacak dengesizliği EVM-05C göz ardı eder.,evm-05c,https://destek.entes.com.tr/spaces/SP/pages/983569/EVM-05C+Voltmetrenin+Kontak+Ayar%C4%B1+Hk.
Kompanzasyon Ürün Grubu,"Kompanzasyon , Kontaktör , Statik","SC-225 , SC-250 , SC-325 , SC-350 STATİK KONTAKTÖRLERDE EXT KLEMENS BAĞLANTISI",SC Serisi Statik Kontaktörleri Devreye Alımında EXT Klemensinin Nasıl Bağlanması Gerekir.,Entes SC Serisi Statik Kontaktörlerde EXT Klemensi Bağlantısı Eğer Sistemde Harmonik Filtre Varsa Bu Klemense Harmonik Filtrenin Termik Ucu Bağlanmalıdır.,kontaktör;statik;kompanzasyon,https://destek.entes.com.tr/spaces/SP/pages/983487/SC-225+SC-250+SC-325+SC-350+STAT%C4%B0K+KONTAKT%C3%96RLERDE+EXT+KLEMENS+BA%C4%9ELANTISI
Enerji Verimliliği Ürün Grubu,ES3x-MID,ES3-X-MID Enerji ve Güç Ölçer,Cihaz kurulumu yaparken saat bölgesi seçiminden sonrasına ilerleyemiyorum veya cihaz kurulsa dahi menülerde ayar yapmak istediğim zaman işlem yapamıyorum ne yapmalıyım?,ES3 serisi enerji ve güç ölçer cihazların MID versiyonlarında kapakların kapalı olması durumunda cihaz mühürlenme işlemi yapılmış kabul eder kullanıcı ayar ve kurulumlarına izin vermez. Bu nedenle kurulum ve cihaz menü içerisinde kullanıcı ayarı vb durumları gerçekleştirebilmeniz için bağlantı kapaklarının açık konumda olup ekrandaki kilit ışığının yanıp söner vaziyette olması gerekmektedir.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983173/ES3-X-MID+Enerji+ve+G%C3%BC%C3%A7+%C3%96l%C3%A7er
Enerji Verimliliği Ürün Grubu,Mpr-2 serisi,Mpr-27s-23 saat ayarı hakkında,Mpr-27s-22 analizörünü bağladım tarih ve saat ayarı değişiyor neden kaynaklı olabilir.,"Mpr-2 serisi analizörlerimizde  tarih ,saat ve log kayıtlarının düzgün alınabilmesi için içinden çıkan pilin takılı olması lazımdır.
Eğer analizörün pili takılı değilse cihazın enerjisi her kesildiğinde tarih ve saat ayarı değişmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983575/Mpr-27s-23+saat+ayar%C4%B1+hakk%C4%B1nda
Enerji Verimliliği Ürün Grubu,"DCA-10, DCA-10S, DCA-10C, DCA-10CS",DCA Serisi DC Ampermetrelerde Şönt Direnci Kullanılmak Zorunda mıdır?,DC Ampermetrelerde Şönt Direnci Kullanılmak Zorunda mıdır yoksa AC Ampermetreler gibi belirli bir akıma kadar direk ölçüm yapabilir mi?,"DC Ampermetrelerde şönt direnci kullanmak şarttır.
AC Ampermetrelerdeki gibi 5 Amper ve altındaki yüklerde direk okuma yapamazsınız.
DC Ampermetrelerde yüke göre şönt direnci kullanılması gerekmektedir.",dca-11s;dca-10c;dca-10s;dca-11;dca-10;pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983162/DCA+Serisi+DC+Ampermetrelerde+%C5%9E%C3%B6nt+Direnci+Kullan%C4%B1lmak+Zorunda+m%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,ENS.CCT Clamp Tip Akım Trafoları,ENS.CCT Clamp Tip akım trafolarında sekonder uçları açık bırakılır mı?,ENS.CCT Clamp Tip akım trafolarında sekonder uçları açık bırakılır mı?,"Ayrılabilir tip akım trafoları, klasik akım trafolarında sekonder uçlarının açık bırakılmasından kaynaklı arızaları içyapıları sayesinde engeller.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983233/ENS.CCT+Clamp+Tip+ak%C4%B1m+trafolar%C4%B1nda+sekonder+u%C3%A7lar%C4%B1+a%C3%A7%C4%B1k+b%C4%B1rak%C4%B1l%C4%B1r+m%C4%B1
Enerji Yönetimi Ürün Grubu,Eenrthings,"Mevcut Enertings lisansımda alım yaparak lisans adetini arttırmış oldum, sistem tarafında nasıl güncelleyebilirim?","Mevcut Enertings lisansımda alım yaparak lisans adetini arttırmış oldum, sistem tarafında nasıl güncelleyebilirim?","İlk lisansın tanımının yapıldığı enerjidoktoru.com üzerinden açılmış olan hesap ile, mobil uygulama üzerinden giriş yapılır.
Lisanlarım bölümünden yeni QR kod üretilir.
Ardından Enerthings hesabınızda lisanlarım bölümünden lisansınızı güncelle ile kare kod okutulur, sonrasında mobil üzerinde beliren aktivasyon anahtarı Enertings ara yüzüne giriş yapılarak aktif edilir.",enerthings,https://destek.entes.com.tr/spaces/SP/pages/983338/Mevcut+Enertings+lisans%C4%B1mda+al%C4%B1m+yaparak+lisans+adetini+artt%C4%B1rm%C4%B1%C5%9F+oldum+sistem+taraf%C4%B1nda+nas%C4%B1l+g%C3%BCncelleyebilirim
Enerji Verimliliği Ürün Grubu,"Mpr-2x , Mpr-3x , Mpr-4x",Mpr-2x/3x/4X serisi şebeke analizörlerinde max akım ve gerilimi nasıl görebilirim?,"Mpr-2x/3x/4x serisi şebeke analizörü kullanmaktayım. Cihazlar üzerinden cihazın devreye alındığı andan itibaren şimdiye kadar maksimum ve mininmum değerde gördüğü akım, gerilim değerlerini nasıl görebilirim?","Maksimum akım ve minimum akım için akım ekranına gelinir. Set tuşuna basıldığında akım demandı gelir. Tekrar set tuşuna basıldığında max demand ekranı gelir. Tekrar set tuşuna basıldığı zaman maksimum akım ekranını görebilirsiniz. Tekrar set tuşuna basıldığında ise minimum akım ekranını görebilirsiniz.
Maksimum gerilim ve minimum akım için gerilim ekranına gelinir. Set tuşuna basıldığında gerilim demandı gelir. Tekrar set tuşuna basıldığında max demand ekranı gelir. Tekrar set tuşuna basıldığı zaman maksimum gerilim ekranını görebilirsiniz. Tekrar set tuşuna basıldığında ise minimum gerilim ekranını görebilirsiniz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983249/Mpr-2x+3x+4X+serisi+%C5%9Febeke+analiz%C3%B6rlerinde+max+ak%C4%B1m+ve+gerilimi+nas%C4%B1l+g%C3%B6rebilirim
Enerji Verimliliği Ürün Grubu,"Veri Toplayıcı , EPC-12",EPC-12 Ürünü Nedir ve Ne İşe Yaramaktadır ?,"İşletmem'de Su , Doğalgaz vb Sayaçları Okuyup Sistemimde Tüketimlerini Takip Etmek İstiyorum.",ENTES EPC-12 Veri Toplayıcı Vasıtası İle İşletmenizde 12 Adet Herhangi Bir Sayıcın Pulse Counter Uçlarını 12 Kanallı Ürüne Girerek ve Ürünüde RS-485 Haberleşme ile Haberleştirerek Yazılımınıza Taşıyabilirsiniz.,veri;sayaç;epc-12;pulse,https://destek.entes.com.tr/spaces/SP/pages/983396/EPC-12+%C3%9Cr%C3%BCn%C3%BC+Nedir+ve+Ne+%C4%B0%C5%9Fe+Yaramaktad%C4%B1r
Kompanzasyon Ürün Grubu,RGP- Serisi,RGP Serisi cihazlarda jeneratör devreye girdiğinde PFC özelliği devre dışı bırakılabilir mi?,RGP Serisi cihazlarda jeneratör devreye girdiğinde PFC özelliği devre dışı bırakılabilir mi?,RGP serisi cihazlarının arka kısmında bulunan GEN INPUT girişlerine jeneratör devredeyken 110V ve ya 220 V gerilim uygulanarak cihazın jeneratörün devrede olduğunu algılaması sağlanır. Ayrıca cihazdaki menüden  ‘’Ayarlar’’ kısmının altında bulunan  ‘’PFC’’ sekmesinden  ‘’PFC GENRTR’’ seçeneği  ‘’ AKTİF’’ yapılır ve ‘’NE YAPSIN’’ bölümü kapalı konuma getirilir.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983588/RGP+Serisi+cihazlarda+jenerat%C3%B6r+devreye+girdi%C4%9Finde+PFC+%C3%B6zelli%C4%9Fi+devre+d%C4%B1%C5%9F%C4%B1+b%C4%B1rak%C4%B1labilir+mi
Kompanzasyon Ürün Grubu,RGA-15S,RGA Reaktif Güç Kontrol Rölesi GES Uyumlu Mu?,Bir müşterimiz deposunun üstüne çatı GES kurulduğunu bunu kompanze etmek için reaktif güç kontrol rölesini değiştireceğini RGA serisi reaktif güç kontrol rölelerinin GES sistemini kompanze edip etmediğini sormaktadır.,RGA ve RGSR serisi reaktif güç kontrol rölelerinde Ekim 2021 tarihinden sonra yapılan güncellemeyle çatı GES sistemlerini kompanze etmektedir. Ürün seçilirken etiket üzerinden üretim tarihi kontrol edilip öyle alınmalıdır.,rga-15s;rga-20s,https://destek.entes.com.tr/spaces/SP/pages/983334/RGA+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesi+GES+Uyumlu+Mu
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi Analizörler,MPR-4X Serisi Analizörler'de Herhagi Bir MM Modül Takılmasında Ne Yapılmalıdır?,MPR -4X Analizör'de MM Modül Takıldığında Menü İçeriğinde Modüle Ait Ayarlar Neden Çıkmamaktadır?,MPR-4X Analizöre Herhangi Bir MM Modül Takıldığında Cihaz Bu Modülü Algılamamaktadır. Bu Yüzden Cihazın Beslemesini Kapatıp Açtığımızda Cihaz Modülü Tanıyacak Ve İstenilen Ayarlar Set Edilecektir.,mpr;modül;mpr-4x;analizör,https://destek.entes.com.tr/spaces/SP/pages/983313/MPR-4X+Serisi+Analiz%C3%B6rler+de+Herhagi+Bir+MM+Mod%C3%BCl+Tak%C4%B1lmas%C4%B1nda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,"RGA , RGSR",RGA/RGSR Reaktif Güç Kontrol Rölelerinde Periyodik Kayıt Ayarları Zamanı ( Süreleri ) Nasıl Değiştirilir. ?,Reaktif Güç Kontrol Rölelerimizde Periyodik Kayıt Ayarı Fabrika Çıkışlı 15 Dakikadır. Bu Süreler Kullanıcı İsteğine Göre Nasıl Değiştirilmelidir.,"Reaktif Güç Kontrol Rölesinde F1 Tuşan 5 sn Basılı Tutularak Menüye Girilir. Çıkan Menüde , Kayıt Ayarları'nın Üzerine Gelinip F4 Tuşu İle Seç Yapılır. Çıkan Menüde ' Periyodik Kayıt Ayarları ' F4 Tuşu İle Seç Yapılır. Gelen Menüde İstediğimiz Kayıt Skalasının Üzerine Gelinir. Örn ; Yük Profili - Okey Simgesinin Üzerindeyken F3 Aşağı Tuşa Basılır. 15 Dakika Simgesinin Üzerine Gelir F4 İle Seç Yapılır. Periyot Menüsünde 1 ... 60 Dakikaya Kadar Zaman Seçeneği Çıkar Burada İstenilen Süre Seçilir. F5 İle Gir Yapılır. Ardından Tekrar F5 Çık Yapılır, Daha Sonradan Ayarlar Çık ' Kaydet Ve Çık EVET Seçilip F4 İle Gir Yapılır.",rgsr;röle;rga;pazarlamakontrol;reaktif,https://destek.entes.com.tr/spaces/SP/pages/983222/RGA+RGSR+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Periyodik+Kay%C4%B1t+Ayarlar%C4%B1+Zaman%C4%B1+S%C3%BCreleri+Nas%C4%B1l+De%C4%9Fi%C5%9Ftirilir.
Enerji Yönetimi Ürün Grubu,Entbus Plus,Entbus Plus Kompanzasyon Alarmı Kurulabilir mi?,Entbus Plus Kompanzasyon Alarmı Kurulabilir mi?,Entbus Plus yazılım modelinde kompanzasyon alarmı kurulamamaktadır. Kompanzasyon alarmı bir üst yazılım versiyonu olan Entbus Pro’ da kurulabilmektedir.,pazarlamakontrol;entbusplus,https://destek.entes.com.tr/spaces/SP/pages/983352/Entbus+Plus+Kompanzasyon+Alarm%C4%B1+Kurulabilir+mi
Koruma & Kontrol Ürün Grubu,FG-4 Serisi,FG-4 Fotosel Rölelerde Göz ve Röle Arası Kullanılan Kablo Mesafesi En Fazla Kaç Metre Olabilir?,FG-4 Fotosel Rölelerde Göz ve Röle Arası Kullanılan Kablo Mesafesi En Fazla Kaç Metre Olabilir?,Fotosel rölelerde göz ve röle arası mesafe en fazla 5 metre olmalıdır. Aksi halde sağlıklı bir şekilde çalışmayabilir.,pazarlamakontrol;fotosel,https://destek.entes.com.tr/spaces/SP/pages/983499/FG-4+Fotosel+R%C3%B6lelerde+G%C3%B6z+ve+R%C3%B6le+Aras%C4%B1+Kullan%C4%B1lan+Kablo+Mesafesi+En+Fazla+Ka%C3%A7+Metre+Olabilir
Enerji Yönetimi Ürün Grubu,Entbus Plus,Entbus Plus Lisans Adeti Nasıl Yükseltilir?,Entbus Plus Lisans Adeti Nasıl Yükseltilir?,"Yeni bir lisans anahtarına sahipseniz, yazılımın ara yüzünde Yardımlar>Hakkında bölümünden lisans güncellemesi yapılabilir.",pazarlamakontrol;entbusplus,https://destek.entes.com.tr/spaces/SP/pages/983266/Entbus+Plus+Lisans+Adeti+Nas%C4%B1l+Y%C3%BCkseltilir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Program Modu Ne İşe Yarar?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Program Modu Ne İşe Yarar?,Yukarıdaki resimde göründüğü gibi kademeleri devreye alıp çıkarma sırasını belirleyen menüdür. Tavsiye edilen program modu  10'dur.,rg3;pazarlamakontrol;program,https://destek.entes.com.tr/spaces/SP/pages/983455/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Program+Modu+Ne+%C4%B0%C5%9Fe+Yarar
Enerji Verimliliği Ürün Grubu,EMM-04C-CS,EMM-04C Kontağı Kullanımı Hakkında,EMM-04CS Multimetre var. Kontaklarını modbus haberleşme ile  aç kapa komutu gönderebilir miyim?,"Cihaz  kontaklarını aç-kapa komutu modbus üzerinden gönderilebilir.(Bu işlem cihaz üzerinden veya modbus üzerinden [1.kontak için decimal 17048, 2.kontak için 17050 adresi] “rs-485”olarak kurgulanmalı ve ardından 17966 ve 17967 adresleri ile on-off yapılabilir.)",No labels,https://destek.entes.com.tr/spaces/SP/pages/983238/EMM-04C+Konta%C4%9F%C4%B1+Kullan%C4%B1m%C4%B1+Hakk%C4%B1nda
Enerji Verimliliği Ürün Grubu,EPM-06-96 Multimetre,EPM-06-96 Multimetreler'de Yüksek Akım Değeri Nasıl Girilir?,EPM-06-96 Multimetre'de Yüksek Akım Değerini Ayarlarmak ( Set ) Etmek İstiyorum.,"Akımların Ulaşmasını İstediğiniz En Yüksek ( Hı ) Değeriyle İlişkili İşlemlerin Yapıldığı Menüdür.
Set Tuşuna Basılır Ve Yukarı - Aşağı Tuşu İle SP Cur Hı Menüsüne Gelinir Ve Set Yapılır.
Burda; L1 , L2 , L3 Fazlarına Ait İstenilen En Yüksek Akım Değeri Girilir.
Daha Sonradan ESC Tuşu İle Çıkılarak Save Set ' YES ' Yapılarak Ayarlar Kaydedilir.",epm-06-96;multimetre,https://destek.entes.com.tr/spaces/SP/pages/983195/EPM-06-96+Multimetreler+de+Y%C3%BCksek+Ak%C4%B1m+De%C4%9Feri+Nas%C4%B1l+Girilir
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4x serisi cihazlar ne kadar süre log kaydı alabilir?,MPR-4X serisi cihazlar ne kadar süre log kaydı alabilir?,"Cihazda 16MB hafıza bulunur, 4MB’lık bölümü cihazın çalışması için kullanılır, kalan 12MB ise ölçülen parametrelerin hafızaya kayıt edilmesi için kullanılır. Ölçülen parametreler cihazın hafızasına, fabrika çıkışlı ayarlanmış olarak her 15 dakikada (900 saniye) bir kayıt edilir. Bu değer 1 – 60 dakika arasında kullanıcı tarafından değiştirilebilir. Eğer kullanıcı bu ayarı 1 dakika için yaparsa, cihazın hafızası yaklaşık 15 günde dolacaktır. 15 dakika için hafıza yaklaşık 220 gün – 7 ayda dolacaktır. 60 dakika için hafıza da yaklaşık 900 günden fazla kayıt tutulabilir, bu da yaklaşık olarak 2,5 yıl süreye tekabül eder.",mpr-45s;mpr-47s;mpr-46s,https://destek.entes.com.tr/spaces/SP/pages/983431/MPR-4x+serisi+cihazlar+ne+kadar+s%C3%BCre+log+kayd%C4%B1+alabilir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic,",Enerji Doktoru Sanal Donanım Kullanımı Nasıl Yapılır ?,Sistemde sanal donanım oluşturulabiliyor mu?,"Sistemde sanal donanım oluşturulabilir. Ve geçmişe dönük data kayıtları yapılabilir.
Bu çözümü Enerji Doktoru/Enermedic müşterileri ENTES uzmanlarından destek alarak yararlanabilir.
Enerthings kullanıcıları ise doğrudan kendi hesapları ile işlem yapabilirler.",enermedic;enerthings;virtual;enerjidoktoru;sanal,https://destek.entes.com.tr/spaces/SP/pages/983165/Enerji+Doktoru+Sanal+Donan%C4%B1m+Kullan%C4%B1m%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru ile puls verisi nasıl okunur ?,Sisteme farklı donanımlar ile girişi sağlanan puls verileri nasıl kullanılabilir ?,"Sisteme puls toplayıcı modül veya dijital girişli analizörler ile girişi yapılan puls verileri tesis inşasında bulunan bağımsız su, gaz, elektrik gibi yük tiplerinde kullanılabilir.
Veya ana pano cihazına da atama yapılabilir.",enerthings;pulse;enerjidoktoru;enermedic;epc-12,https://destek.entes.com.tr/spaces/SP/pages/983226/Enerji+Doktoru+ile+puls+verisi+nas%C4%B1l+okunur
