urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic' te Özel Alarma Bağlı Kontak Çıkış Kontrolü Nasıl Yapılır?",Sistemde parametreye veya ölçüm noktasına yönelik özel alarm tanımları yaparak kontak çıkış kontrolü yapılabilir mi?,Kullanıcı Aksiyonları bölümü kullanılarak özel senaryolu alarmlar ve destekli donanıma göre çıkış senaryoları(Aç-Kapat) oluşturulabilir.,enermedic;enerjidoktoru;enerthings;çıkış;output;kontak;i/o,https://destek.entes.com.tr/spaces/SP/pages/983543/Enerji+Doktoru+Enerthings+ve+Enermedic+te+%C3%96zel+Alarma+Ba%C4%9Fl%C4%B1+Kontak+%C3%87%C4%B1k%C4%B1%C5%9F+Kontrol%C3%BC+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,EMM-04,EMM-04 Multimetrede Gerilim Bilgisi Olmadan Akım Okumak.,"EMM-04 multimetre üzerinden L1,L2 ve L3 gerilimlerini bağlamadan akım bilgisi almak istiyorum fakat gerilim yok uyarısı alıyorum. Alarm almadan akım bilgisi alabilir miyim?",EMM-04 multimetre serisi ürünlere gerilim verilmeden akım bilgisi alınır fakat alarm kapatılamaz. Alarm ertelemeyle geciktirilir fakat iptal edilemez. Uzaktan izleme programlarında alarm olarak görülmez ama cihaz ekranında alarm kapatılamaz.,emm-04cs;emm-04;emm-04s,https://destek.entes.com.tr/spaces/SP/pages/983424/EMM-04+Multimetrede+Gerilim+Bilgisi+Olmadan+Ak%C4%B1m+Okumak.
Koruma & Kontrol Ürün Grubu,Epm-4C/Epm-4A,Epm-4A da trn menü ayarı ne işe yarıyor.,Epm-4A ampermetre kullanıyorum trn menü ayarı ne işe yarıyor.,"Ct-25 akım trafosuyla kullanımda durumunda;
Tur Sayısı (trn) : Ct-25 akım trafosunun içinden, ölçülen akım kablosunun kaç kez geçirildiği, yani tur sayısı seçilir. 1 ile 10 arasında değer girilebilir. Yalnızca ''Ctr'' olarak ''drCt'' seçildiğinde etkindir. Girilen tur sayına göre cihazım ölçüm aralığı aşağıdaki tabloda belirtilmiştir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983325/Epm-4A+da+trn+men%C3%BC+ayar%C4%B1+ne+i%C5%9Fe+yar%C4%B1yor.
Koruma & Kontrol Ürün Grubu,SER-YU,SER-YU Kontak Çıkışı Nasıldır?,SER-YU yıldız üçgen zaman rölesinin kontak çıkışı nasıldır? Nasıl bağlanır?,SER-YU yıldız üçgen zaman rölesinin çalışma gerilimi 230 volttur. Kontak çıkışının 2 numaralı bacağı com ucudur. 1 numaralı bacağı yıldız çıkışı 3 numaralı ucu üçgen çıkış ucudur.,ser-yu,https://destek.entes.com.tr/spaces/SP/pages/983600/SER-YU+Kontak+%C3%87%C4%B1k%C4%B1%C5%9F%C4%B1+Nas%C4%B1ld%C4%B1r
Koruma & Kontrol Ürün Grubu,MCB-20,Mcb-20 Pulse Süresi Nedir?,MCB-20 zaman rölenizi kullanıyorum. Tetikleme pulse süresi nedir?,"Tetikleme pulse süresi : Besleme gerilimine uygun otomatik ayarlama Min. kumanda giriş sinyal süresi: DC de 50msn.  ,  AC de 100msn.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983397/Mcb-20+Pulse+S%C3%BCresi+Nedir
Enerji Yönetimi Ürün Grubu,Enerji Doktoru/ Enermedic/ Enerthings,Enerji Doktoru' nda Reaktif Oranlar Bölümünün Görüntülenememe Nedeni Ne Olabilir?,Enerji Doktoru' nda Reaktif Oranlar Bölümünün Görüntülenememe Nedeni Ne Olabilir?,"Reaktif oranlar bölümünün görüntülenebilmesi için, tesislerde ana panoya bağlı bir kompanzasyon donanımı olması gerekir. Bu donanımın olmadığı durumda Enerji Doktoru' nda da ilgili oranlar görüntülenemeyecektir.",enermedic;kompanzasyon;enerjidoktoru;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983480/Enerji+Doktoru+nda+Reaktif+Oranlar+B%C3%B6l%C3%BCm%C3%BCn%C3%BCn+G%C3%B6r%C3%BCnt%C3%BClenememe+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,"RG-8T , RG-12T",RG-T Serisi Reaktif Güç Kontrol Rölelerinde Kademe Sayısı Nasıl Ayarlanır?,RG-T Serisi Reaktif Güç Kontrol Rölelerinde Kademe Sayısı Nasıl Ayarlanır?,"RG Serisi Reaktif Güç Kontrol Rölelerinde;
1) ""Set"" tuşuna basılı tutulur ve ""Auto"" menüsü görülür.
2) Yukarı - Aşağı tuş ile ""Step"" ( Kademe ) menüsü görülür ve ""Set"" tuşuna basılır.
3) Ekranda daha önceden kaydedilen kademe sayısı (Örn:5) görülür, ihtiyaca göre bu sayı Yukarı - Aşağı tuş yardımı ile 8 veya 12 yapılarak, ""Set"" tuşu ile kaydedilir. Röle son yapılan değişiklik ile normal çalışma şeklini almış olur.",rg-8t;röle;rg-12t;kompanzasyon;rg-t,https://destek.entes.com.tr/spaces/SP/pages/983583/RG-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademe+Say%C4%B1s%C4%B1+Nas%C4%B1l+Ayarlan%C4%B1r
Kompanzasyon Ürün Grubu,"RGA,RGSR serisi",Reaktif güç kontrol rölesinde ekranda ay şeklinde sembol var.,RGA-15S  reaktif güç kontrol rölesi kullanıyorum ekranda ay şeklinde bir sembol var bu ne anlama geliyor. Bu normal bir durum mudur?,"RGA ve RGSR reaktif güç kontrol rölelerimizde belirlediğiniz zaman dilimleri arasında Cosfi2 parametresine göre çalıştırılabilmektedir.
Rölenizin ekranında AY şeklinde bir sembol  beliriyorsa bu Cosfi2 parametresinin aktif edildiğini ve rölenizin Cosfi2 değerine göre ayarladığınızın zaman dilimleri arasında sisteminizi kompanze ediyor demektir.
Ayarlar menüsünden Hedef Ayarları menüsü kullanarak Hedef Cosfi2 menüsü aktif veya pasif edebilirsiniz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983180/Reaktif+g%C3%BC%C3%A7+kontrol+r%C3%B6lesinde+ekranda+ay+%C5%9Feklinde+sembol+var.
Koruma & Kontrol Ürün Grubu,MKC-04,Faz-Faz arası 220V kullanabileceğim motor faz koruma ürününüz var mı ?,Faz-Faz arası 220V kullanabileceğim motor faz koruma ürününüz var mı ?,"Entes motor faz koruma röle ürünlerimiz arasında Faz-Faz arası 220V olarak kullanabilecek ürünümüz MKC-04 olarak bulunmaktadır. Mkc-04 ürünümüz Faz yokluğu, Faz sırası ve %40 sabit asimetri olarak  gerilimde dengesizlik oluştuğunda koruma yapmaktadır. Ürün nötrsz kullanılmaktadır.",mkc-04,https://destek.entes.com.tr/spaces/SP/pages/983457/Faz-Faz+aras%C4%B1+220V+kullanabilece%C4%9Fim+motor+faz+koruma+%C3%BCr%C3%BCn%C3%BCn%C3%BCz+var+m%C4%B1
Koruma & Kontrol Ürün Grubu,"EMM-04, EMM-04S, EMM-04CS",EMM-04CS'ye CT-25 Akım Trafosu Bağlanır Mı,Yeni almış olduğum EMM-04 multimetreye  elimde bulunan CT-25 akım trafosunu bağlaya bilir miyim?,Maalesef bağlantıyı yapamazsınız. EMM-04 serisi multlmetreler  akım trafosu sekonderi 5A/1A olan akım trafoları ile kullanılabilirler.,emm-04;emm-04cs;emm-04s,https://destek.entes.com.tr/spaces/SP/pages/983475/EMM-04CS+ye+CT-25+Ak%C4%B1m+Trafosu+Ba%C4%9Flan%C4%B1r+M%C4%B1
Kompanzasyon Ürün Grubu,RGSR-RGA Reaktif Güç Kontrol Rölesi,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Bağlantı Bulma Adımında Referans Kademe Devreye Alınmıyorsa Ne Yapılabilir?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Bağlantı Bulma Adımında Referans Kademe Devreye Alınmıyorsa Ne Yapılabilir?,"Referans kademeye bağlı olan 3 faz kondansatörün fazlarından veya akım bilgisinden biri veya bir kaçı gelmiyor olabilir.
Reaktif rölenin ""Com"" girişlerinde enerji olamayabilir.
Kontaktörlerdeki nötr kablosu kopuk yada gevşek olabilir.
Kademe çıkışlarındaki kablolar kopuk olabilir yada kontaktör A1 girişi  gevşek kalmış olabilir.
Kontaktör arızalı olabilir.
Kademe klemensi gevşek kalmış olabilir.",rgsr-rga;pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983386/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Ba%C4%9Flant%C4%B1+Bulma+Ad%C4%B1m%C4%B1nda+Referans+Kademe+Devreye+Al%C4%B1nm%C4%B1yorsa+Ne+Yap%C4%B1labilir
Enerji Verimliliği Ürün Grubu,MPR-63 - MPR-63-42 - MPR-60S-41,MPR-6X Serisi Enerji Analizörlerinde Log Kaydı Alınır mı?,MPR-6X Serisi Enerji Analizörlerinde Log Kaydı Alınır mı?,"MPR-6X Serisi Enerji Analizörlerinde 1MB dahili hafıza bulunmaktadır.
RS-485 bağlantı üzerinden cihaza bağlanarak  Log ve Olay kaydı alınabilmektedir.",mpr-63-42;mpr-60s-41;pazarlamakontrol;mpr-63,https://destek.entes.com.tr/spaces/SP/pages/983200/MPR-6X+Serisi+Enerji+Analiz%C3%B6rlerinde+Log+Kayd%C4%B1+Al%C4%B1n%C4%B1r+m%C4%B1
Kompanzasyon Ürün Grubu,RG3,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde Reaktif, Kapasitif, Oran ve Alarm Silme Nasıl Yapılır?","RG3 Serisi Reaktif Güç Kontrol Rölelerinde Reaktif, Kapasitif, Oran ve Alarm Silme Nasıl Yapılır?","SET tuşuna 3 sn. basılı tutarak menüye girilir.
Yukarı veya aşağı tuşları kullanarak rESET menü seçeneğini bulunu ve SET tuşuna basarak menü içine girilir.
Silme rESET menü seçeneğinin ilk parametresi alarm ayarını yapmak için set tuşuna basılır. Yukarı veya aşağı tuşlarını kullanarak silme işlemini yapmak için yes, silme işlemini iptal etmek için no seçeneğini seçilir ve SET tuşuna basılır.
Aşağı veya yukarı tuşlarını kullanarak silme menü seçeneğinin ikinci parametresi olan rATE ayarına geçilir ve set tuşuna basılır. Yukarı veya aşağı tuşlarını kullanarak silme işlemi için yes , silme işlemini iptal etmek için no seçeneği seçilir ve SET tuşuna basılır.
ESC tuşuna basarak menüden çıkılır. Menüden çıkma işlemi sırasında save set YES ekranı geldiğinde SET tuşuna basarak silme işlemini gerçekleştirilir.",pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983394/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Reaktif+Kapasitif+Oran+ve+Alarm+Silme+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic Yazılımlarında Toplam Tüketim Raporu Nasıl Alınır?",Organizasyondaki tüm donanımların toplu ve cihaz bazlı toplam tüketim raporları alınabilir mi?,"Tüketim toplamları 3 ayrı şekilde elde edilebilir.
Tüketim Detayları kısmından iki ayrı tarihte karşılaştırmalı yöntem ile Tüketim Toplamları kısmı ile iki tarih arasındaki sadece toplam tüketimleri Sayaç İndeskleri kısmından ise cihaz bazlı tüm cihazların iki tarih arasındaki raporları alarak elde edebiliriz.",pazarlamakontrol;toplam;enerthings;enerjidoktoru;tüketim;enermedic,https://destek.entes.com.tr/spaces/SP/pages/983470/Enerji+Doktoru+Enerthings+ve+Enermedic+Yaz%C4%B1l%C4%B1mlar%C4%B1nda+Toplam+T%C3%BCketim+Raporu+Nas%C4%B1l+Al%C4%B1n%C4%B1r
Enerji Yönetimi Ürün Grubu,GEM05 – GEM10,GEM Serisi GPRS Modemlerde Konfigürasyon Ara Yüzüne Girmeden Operatör ile Haberleştiğini Nasıl Anlaşılır?,GEM Serisi GPRS Modemlerde Konfigürasyon Ara Yüzüne Girmeden Operatör ile Haberleştiğini Nasıl Anlaşılır?,"GPRS Modem üzerinde bulunan GSM ledi operaötr ile bağlantıdaki sinyal 5 sinyal seviyesini temsil eder. Örneğin 4 defa yeşil yanması 4/5 çekim kuvveti olduğu anlamını taşır.
Yine modem üzerinde bulunan GPRS ledinin sabit yeşil yanması operatör ile bağlantı kurulup cihazın IP alması anlamına gelmektedir.",gem-10;gprs;gsm;gem-05;pazarlamakontrol;haberleşme,https://destek.entes.com.tr/spaces/SP/pages/983560/GEM+Serisi+GPRS+Modemlerde+Konfig%C3%BCrasyon+Ara+Y%C3%BCz%C3%BCne+Girmeden+Operat%C3%B6r+ile+Haberle%C5%9Fti%C4%9Fini+Nas%C4%B1l+Anla%C5%9F%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-2x Serisi,MPR-2X Serisi Enerji Analizörlerinde Analog Çıkış Klemensleri Hakkında Bilgi,MPR-2X Serisi Enerji Analizörlerinde Analog Çıkış Klemensleri Hakkında Bilgi,"Analog Çıkış Klemensleri: AOC, AVO, AIO olarak belirtilmiştir. AOC klemensi ortak nokta(referans) olacak şekilde analog akım veya gerilim çıkışı sırası ile AIO ve AVO klemenslerinden sağlanmaktadır.
AVO ve AIO klemenslerinden aynı anda sadece bir tanesi kullanılmaktadır.",analog;analizör;pazarlamakontrol;mpr-2x;plc,https://destek.entes.com.tr/spaces/SP/pages/983598/MPR-2X+Serisi+Enerji+Analiz%C3%B6rlerinde+Analog+%C3%87%C4%B1k%C4%B1%C5%9F+Klemensleri+Hakk%C4%B1nda+Bilgi
Koruma & Kontrol Ürün Grubu,DTR,"DTR Serisi Astronomik Zaman Rölelerinin Birleştirme Fonksiyonu Nedir, Ne Amaçla Kullanılır?","DTR Serisi Astronomik Zaman Rölelerinin Birleştirme Fonksiyonu Nedir, Ne Amaçla Kullanılır?","Birleştirme fonksiyonu mantıksal VE işlemi yapar. Birleştirilmiş programların ortak zaman diliminde, ilgili kontağını çekili tutar.
Bu fonksiyon aynı kontağa en az iki tane program yazılırsa kullanılabilir.
BIRLS-1 ve BIRLS-2 olmak üzere iki alt menüsü vardır.
Menülerde KAPALI parametresi bulunmaktadır. Kullanıcı en az 2 programı seçtikten sonra bu parametre yerine SONLAN parametresi menüye dahil olur.
Kullanıcı yukarı veya aşağı tuşlarıyla parametreler arasında dolaşımı sağlar; birleştirmek istediği programları set tuşuyla seçer. İlk seçilen programın kontağına göre seçim kolaylığı için diğer kontağa yazılmış programlar gösterimden çıkartılır.
Seçim işlemini bitirmek için SONLAN parametresi seçilmelidir. Bu işlem sonunda BIRLS-X alt menüsü ayarlanmış  ve dolu olarak gösterilecektir.
Kullanıcı birleştirme fonksiyonunu kapatmak için KAPALI  parametresini seçmelidir. Bu işlem sonunda BIRLS-X alt menüsü ayarlanmış  ve boş olarak gösterilecektir.
İzleme menüsüne dönüşte KAYDET sorusu onaylanınca yapılan değişiklikler hafızaya kaydedilir.",pazarlamakontrol;dtr,https://destek.entes.com.tr/spaces/SP/pages/983454/DTR+Serisi+Astronomik+Zaman+R%C3%B6lelerinin+Birle%C5%9Ftirme+Fonksiyonu+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-47S - MPR-46S  MPR-45S,MPR-4X Serisi Enerji Analizörlerinde ARON bağlantıda Nötr Bağlanır mı?,MPR-4X Serisi Enerji Analizörlerinde ARON bağlantıda Nötr Bağlanır mı?,"MPR-4X Serisi Enerji Analizörlerinde farklı bağlantı tipleri bulunmaktadır. Bunlar;
3F4T - Üç faz dört telli bağlantı
3F3T - Üç faz üç telli bağlantı
Aron - Nötrsüz aron bağlantı
3F4T - Üç faz dört telli dengeli bağlantı
3F4T - Üç faz üç telli dengeli bağlantı şeklindedir.
Nötrsüz ARON bağlantıyı yapılabilmesi için üç adet gerilim, iki adet akım trafosu bağlantısı yapılması gerekmektedir. Nötr kullanılmamaktadır.",mpr-46s;mpr-47s;pazarlamakontrol;mpr-45s,https://destek.entes.com.tr/spaces/SP/pages/983525/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+ARON+ba%C4%9Flant%C4%B1da+N%C3%B6tr+Ba%C4%9Flan%C4%B1r+m%C4%B1
Koruma & Kontrol Ürün Grubu,DTR-14,DTR-14 Astronomik Zaman Rölesi Program Ayarı Hakkında Bilgi,DTR-14 Astronomik Zaman Rölesi Program Ayarı Hakkında Bilgi,"DTR-14 astronomik zaman saatlerinde yapılan program, eğer cihaz saatinden önceyse bir gün sonra devreye girmektedir.
Program cihaz saatinden sonra ise ayarladığınız zaman gelince seçtiğiniz kontağı devreye alır.",dtr;pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983261/DTR-14+Astronomik+Zaman+R%C3%B6lesi+Program+Ayar%C4%B1+Hakk%C4%B1nda+Bilgi
Enerji Verimliliği Ürün Grubu,EPM-0X,EPM-0X Serisi Multimetrelerde En Fazla Kaç Ampere Kadar Ölçüm Yapılmaktadır?,EPM-0X Serisi Multimetrelerde En Fazla Kaç Ampere Kadar Ölçüm Yapılmaktadır?,"EPM-0X serisi multimetrelerde Kullanma Klavuzunda Akım Trafosu Oranı Max. 2000 yazmaktadır.
Cihazlar 10kA ( Kilo Amper )'e Kadar Ölçüm Sağlamaktadırlar. Kullanma Klavuzunda Yazan Max. 2000 Değeri Akım Trafosu Primer Değeridir.
Cihazlar Akım Trafosu 10000 / 5 = 2000 Akım Trafoları İle ( Max. ) Kullanıma Uygundur.",pazarlamakontrol;epm-04;enerji;multimetre,https://destek.entes.com.tr/spaces/SP/pages/983329/EPM-0X+Serisi+Multimetrelerde+En+Fazla+Ka%C3%A7+Ampere+Kadar+%C3%96l%C3%A7%C3%BCm+Yap%C4%B1lmaktad%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinde Monofaze Bağlantı Nasıl Yapılır?,MPR-4X Serisi Enerji Analizörlerinde Monofaze Bağlantı Nasıl Yapılır?,Cihazın gerilim bağlantısı V1 ve VN klemenslerine yapılır. V1 girişine bağlanan faza akım trafosu takılır ve aynı fazdan enerji alınarak MPR-47S'in yardımcı besleme girişine bağlanır.,mpr-47s;mpr-45;mpr-45s;pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983465/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Monofaze+Ba%C4%9Flant%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinde Oluşturulan Alarmlar Modbus Üzerinden Nasıl Görülür?,MPR-4X Serisi Enerji Analizörlerinde Oluşturulan Alarmlar Modbus Üzerinden Nasıl Görülür?,"İlgili ürünün Modbus Register Map dökümanı açıldıktan sonra;
20001 decimal adresini Hex formatında okuyarak, alarm var ise register tablosundaki gibi karşılık alması gerekir.
Örneğin,
VLN parametresi için MPR-47S üzerinde alarm kuralım. Sonrasında Modbus Poll üzerinden 20001 adresine hex formatında sorgu atarsak, karşılık olarak 0x0017 karşılığını alıyoruz.",alarm;pazarlamakontrol;mpr-4;modbus,https://destek.entes.com.tr/spaces/SP/pages/983568/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Olu%C5%9Fturulan+Alarmlar+Modbus+%C3%9Czerinden+Nas%C4%B1l+G%C3%B6r%C3%BCl%C3%BCr
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic' te Üretime Göre Birim Enerji Maliyetleri Elde Edilebilir mi?","Enerji Doktoru, Enerthings ve Enermedic' te Üretime Göre Birim Enerji Maliyetleri Elde Edilebilir mi?",Sistemde üretim yapılan hatların herhangi bir enerji verimliliği donanımı ile ölçülmesi ve de bu noktada üretilen üretim adetlerinin sisteme manuel olarak girilmesi durumunda “Verimlilik-Tüketim Detayları”  alanından “ürünler” şeklinde görüntüleme istenilen sonucu verecektir.,birim;enermedic;verimlilik;üretim;enerjidoktoru;enerthings;pazarlamakontrol,https://destek.entes.com.tr/spaces/SP/pages/983574/Enerji+Doktoru+Enerthings+ve+Enermedic+te+%C3%9Cretime+G%C3%B6re+Birim+Enerji+Maliyetleri+Elde+Edilebilir+mi
Kompanzasyon Ürün Grubu,RGSR ve RGA Serisi,"RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde ""VE"" Parametresi Ne Anlama Gelir ve Ne için Kullanılır?",RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde VE Parametresi Ne Anlama Gelir ve Ne için Kullanılır?,"RGSR ve RGA serisi reaktif güç kontrol rölelerinde, 4. gerilim girişi (V4) bulunmaktadır. Kullanma kılavuzunda bağlantı şemasında detaylar görülebilir.
Bu gerilim girişi kullanılarak, varsa işletmede 4. gerilimi veya toprak bağlayarak Nötr –Toprak arası gerilimi görülebilir. Gerilim ekranında VE olarak gösterilmektedir.
Bu bağlantı opsiyoneldir, kullanılmak zorunda değildir.",ve;pazarlamakontrol;rgsr;rga,https://destek.entes.com.tr/spaces/SP/pages/983365/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+VE+Parametresi+Ne+Anlama+Gelir+ve+Ne+i%C3%A7in+Kullan%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,MCB-9,MCB-9 Zaman Rölesinin Kontak Ömrü Ne Kadardır ?,MCB-9 Zaman Rölesinin Kontak Ömrü Ne Kadardır ?,"MCB-9 zaman rölesinin kontak ömrü yükte ve yüksüz olmak üzere aşağıdaki gibi açma kapama ömrü bulunmaktadır.
Yük altındayken 8A 250 VAC 100000 (Yüz bin) açma kapama yapabilir.
Yüksüz mekanik olarak kullanımda  10000000 (on milyon) kez açma kapama yapabilir.",kontak;pazarlamakontrol;mcb-9,https://destek.entes.com.tr/spaces/SP/pages/983443/MCB-9+Zaman+R%C3%B6lesinin+Kontak+%C3%96mr%C3%BC+Ne+Kadard%C4%B1r
Enerji Verimliliği Ürün Grubu,CT-25,"CT-25 Akım Trafosu Uyumlu Enerji Analizörlerinde ""C/T"" Oranı Nasıl Girilir?","CT-25 Akım Trafosu Uyumlu Enerji Analizörlerinde ""C/T"" Oranı Nasıl Girilir?","CT-25 akım trafosu uyumlu MPR-53 serisi enerji analizörlerinde C/T oranı girilmemektedir. Cihazlar 120 Ampere kadar direk çalışma özelliğine sahiptir.
Not: CT-25 Akım Trafoları' nın Çevrim Oranı 1/2500 olarak belirtilmektedir.",ct-25;analizör;mpr-5,https://destek.entes.com.tr/spaces/SP/pages/983169/CT-25+Ak%C4%B1m+Trafosu+Uyumlu+Enerji+Analiz%C3%B6rlerinde+C+T+Oran%C4%B1+Nas%C4%B1l+Girilir
Koruma & Kontrol Ürün Grubu,MKC-05,MKC-05 Motor (Faz) Koruma Rölelerinde Gerilim Dengesizliği ( Asimetri ) Özelliği Nasıl Devre Dışı Bırakılır?,MKC-05 Motor Faz Koruma Rölelerinde Gerilim Dengesizliği ( Asimetri ) Özelliği Devre Dışı Nasıl Bırakılır?,Cihaz üzerinden Asimetri ( Asm. ) ayarı “Off” konumuna getirildiğinde asimetri fonksiyonu (Gerilim Dengesizliği) devre dışı bırakılmış olur.,asimetri;koruma;gerilim;mkc;motor;faz,https://destek.entes.com.tr/spaces/SP/pages/983217/MKC-05+Motor+Faz+Koruma+R%C3%B6lelerinde+Gerilim+Dengesizli%C4%9Fi+Asimetri+%C3%96zelli%C4%9Fi+Nas%C4%B1l+Devre+D%C4%B1%C5%9F%C4%B1+B%C4%B1rak%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru Yazılımı ile Birlikte Kullanılacak GPRS veya Ethernet Tipi Modemlere Kaç Adet Cihaz Bağlanabilir?,Enerji Doktoru Yazılımı ile Birlikte Kullanılacak GPRS Veya ETHERNET Tipi Modemlere Kaç Adet Cihaz Bağlanabilir?,"Haberleşme alt yapısının seri atlamalı ve belirli mesafelerde uygulanması halinde;
EMG-12 modeli ile yapılan alt yapılarda ve loglu cihazlar kullanılması durumunda; Önerilen Cihaz Adedi: 3 Maksimum Cihaz Adedi: 6 GEM Serisi modem ve  GPRS ile çalışan alt yapılarda; Önerilen Cihaz Adedi: 2 Maksimum Cihaz Adedi: 4 Logsuz cihazlar kullanılması halinde yukarıda belirtilen adetlerin 2 katı şeklinde düşünülebilir. Karışık alt yapılarda ise 2 logsuz + 1 loglu cihaz gibi hesaplama yapılmalıdır.",emg-12;emg;gem-05;enerjidoktoru;enermedic;gem;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983245/Enerji+Doktoru+Yaz%C4%B1l%C4%B1m%C4%B1+ile+Birlikte+Kullan%C4%B1lacak+GPRS+veya+Ethernet+Tipi+Modemlere+Ka%C3%A7+Adet+Cihaz+Ba%C4%9Flanabilir
Enerji Yönetimi Ürün Grubu,Entbus Pro,ENTBUS Pro' nun Ana Ekran Panelinde Görülen Cihazların Anlık İzleme Parametre Sayıları Nasıl Arttırılır?,ENTBUS Pro Ana Ekran Panelinde Görülen Cihazların Anlık İzleme Parametre Sayıları Nasıl Arttırılır?,"Anlık izlemedeki parametre sayısı arttırılabilir, bunun için ""Yapılandırma > Sistem"" parametreleri kısmında ""İzleme Ekranı Maksimum Parametre Sayısı"" satırındaki değerini değiştirmek gerekir.",entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983508/ENTBUS+Pro+nun+Ana+Ekran+Panelinde+G%C3%B6r%C3%BClen+Cihazlar%C4%B1n+Anl%C4%B1k+%C4%B0zleme+Parametre+Say%C4%B1lar%C4%B1+Nas%C4%B1l+Artt%C4%B1r%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG3-Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde 1. Kademede Neden Trifaze (3 Fazlı) Kondansatör Kullanılmak Zorundadır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde 1. Kademede Neden 3 Faz Kondansatör Kullanılmak Zorundadır?,"RG3 seri reaktif güç kontrol rölelerinde 1. Kademe referans kademesidir.
""Auto setup"" esnasında röle, bağlantısının doğru yapılıp yapılmadığını kontrol eder, bağlantı hatası varsa kendisi otomatik olarak içerisinde bu hatayı düzeltip kompanzasyona başlar.
Bu düzeltme işlemini yaparken referans kademeyi ( 1. kademe ) alıp bırakarak akım ve gerilim vektörlerinin değişimine bakarak bağlantının doğruluğunu hesaplar.
Reaktif güç kontrol rölesinin bu işlemi sağlıklı yapabilmesi için 1. kademeye sağlıklı ve trifaze bir kondansatör bağlı olması gerekmektedir.",rg3,https://destek.entes.com.tr/spaces/SP/pages/983481/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+1.+Kademede+Neden+Trifaze+3+Fazl%C4%B1+Kondansat%C3%B6r+Kullan%C4%B1lmak+Zorundad%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinin Register Tablosunda Enerji Adresleri Nerede Gösterilir?,MPR-4X Serisi Enerji Analizörlerinin Register Tablosunda Enerji Adresleri Nerede Gösterilir?,"Register tablosunda enerji parametreleri 200’ lü adreslerden başlamaktadır.
Başlıca kullanılan adreslerden bazıları şunlardır;
İmport Aktif Enerji : 216
Export Aktif Enerji : 236
İmport Görünür Enerji : 256
Export Görünür Enerji : 276
İndüktif Reaktif : 296
Kapasitif Reaktif : 356",mpr-4;register;energy;modbus,https://destek.entes.com.tr/spaces/SP/pages/983379/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinin+Register+Tablosunda+Enerji+Adresleri+Nerede+G%C3%B6sterilir
Kompanzasyon Ürün Grubu,RG3-15CLS - RG3-15CL,RG3-15 Serisi Reaktif Güç Kontrol Rölelerinde Şönt Reaktör Nasıl Tanıtılır?,RG3-15 Serisi Reaktif Güç Kontrol Rölelerinde Şönt Reaktör Nasıl Tanıtılır?,"RG3-15CLS - RG3-15CL reaktif güç kontrol rölesine 3 adet şönt reaktör bağlanabilir.
Bağlanılacak reaktörler röle arka panelinde R1,R2 ve R3 kademeye bağlanmalıdır.
RG3-15 CL/CLS için bağlanacak şönt reaktörlerin güç değerleri kondansatör güç değerlerine eşit veya küçük olmalıdır.
RG3-15CL/CLS modeli için indüktif yük kademe güçleri otomatik setup ta hesaplanmaz. Güç değerleri elle girilmelidir.",rg3-15cls;şönt;pazarlamakontrol;rg3-15cl,https://destek.entes.com.tr/spaces/SP/pages/983436/RG3-15+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+%C5%9E%C3%B6nt+Reakt%C3%B6r+Nas%C4%B1l+Tan%C4%B1t%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,SSRC-04,SSRC Serisi Sıvı Seviye Röleleri Kaç Metreye Kadar Sağlıklı Çalışır?,SSRC Serisi Sıvı Seviye Röleleri Kaç Metreye Kadar Sağlıklı Çalışır?,SSRC-04 sıvı seviye rölesi 100 metreye kadar sağlıklı şekilde çalışmaktadır.,ssrc-04,https://destek.entes.com.tr/spaces/SP/pages/983422/SSRC+Serisi+S%C4%B1v%C4%B1+Seviye+R%C3%B6leleri+Ka%C3%A7+Metreye+Kadar+Sa%C4%9Fl%C4%B1kl%C4%B1+%C3%87al%C4%B1%C5%9F%C4%B1r
Enerji Verimliliği Ürün Grubu,EPR,EPR Serisi Güç ve Enerji Ölçer Cihazlarda Demand Süresi Nasıl Ayarlanır?,EPR Serisi Güç ve Enerji Ölçer Cihazlarda Demand Süresi Nasıl Ayarlanır?,"W , VAr , VA , Toplam W , Toplam VAr ve Toplam VA parametrelerde, ölçülen değer ayarlanan değerin altına indiğinde ""Min."" , üstüne çıktığında ""Max."" demand olarak kaydedilir.
Demand değeri demand süresi boyunca max. demandı alır. Demand ayarı şu şekilde yapılır;
""Set"" tuşuna 3 saniye boyunca basılır, Ekrana ""Trafo"" yazısı gelir, ""Yukarı"" veya ""Aşağı"" tuşlarıyla ekrandaki menü değiştirilir, Ekranda ''dEtı'' yazısı gelince ""Set"" tuşuna basılır, Gelen ekrana istenilen dakika yazılır, Yan satıra geçmek için ""SET"", geri gelmek için ""ESC"" tuşları kullanılır, İstenilen değer yazıldıktan sonra ""SET"" tuşuna basılır ve ekranda ""dEtı"" yazısı gelir, ""ESC"" tuşuna basılır ve ekrana ""SAU SEt yES"" yazısı gelir, Bu yazı gelince ""SET"" tuşuna basılır ve ayar kayıt edilir, Bu yazı gelince ""ESC"" tuşuna basılır, Değişiklikleri kayıt etmeden çıkmak için ""yES"" yazısı ""no"" olarak seçilir.",epr-04;epr-04s;epr-04-din;epr-04s-din,https://destek.entes.com.tr/spaces/SP/pages/983246/EPR+Serisi+G%C3%BC%C3%A7+ve+Enerji+%C3%96l%C3%A7er+Cihazlarda+Demand+S%C3%BCresi+Nas%C4%B1l+Ayarlan%C4%B1r
Kompanzasyon Ürün Grubu,RG3-12C - RG3-12CS - RG3-12E - RG3-15C - RG3-15CS - RG3-15CLS,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Yapılamaması Durumunda Ne Yapılmalıdır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Yapılamaması Durumunda Ne Yapılmalıdır?,"Aşağıdaki durumlardan birisi meydana geldiğinde, kademe tanıtma işlemi röle üzerinden tamamlanamayabilir;
Kompanzasyon beslemesi akım trafosundan önce alınmış olabilir, Röle gerilim bağlantılarından bir yada bir kaçı gelmiyor olabilir, Röle akım bağlantılarından bir yada bir kaçı gelmiyor olabilir, Referans kademe arızalı olabilir (Kondansatör, kontaktör, sigorta), Referans kademe, monofaze kondansatör bağlı bir kademe seçilmiş olabilir, Yüklerde dengesizlik olabilir.
Bu durumda görülen arızayı giderip tekrardan tanıtma işlemi yapılmalıdır.",rg3-12e;rg3-15cls;rg3-15cs;rg3-15c;rg3-12c;rg3-12cs,https://destek.entes.com.tr/spaces/SP/pages/983392/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Auto+Setup+Yap%C4%B1lamamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-1X,MPR-1 Serisi Enerji Analizörlerinde Şebekeden Tüketim Olmasına Rağmen Import Aktif Enerji (Adres decimal 216) Verisi 0 Okunursa Ne Yapılmalıdır?,MPR-1 Serisi Enerji Analizörlerinde Şebekeden Tüketim Olmasına Rağmen Import Aktif Enerji (Adres decimal 216) Verisi 0 Okunursa Ne Yapılmalıdır?,"Bağlantı hatasından dolayı tüketim verisi ""Export"" olarak yazılıyor olabilir. ""Adres decimal 236"" adresine sorgu atarak ""Export"" değerlerin durumu gözlemlenmelidir.
Bağlantı hatası tespit edilirse, gerekli düzeltmenin ardından tüketim verileri ""216"" nolu adres üzerinden ""Import"" olarak düzelecektir.",modbus;mpr-1,https://destek.entes.com.tr/spaces/SP/pages/983561/MPR-1+Serisi+Enerji+Analiz%C3%B6rlerinde+%C5%9Eebekeden+T%C3%BCketim+Olmas%C4%B1na+Ra%C4%9Fmen+Import+Aktif+Enerji+Adres+decimal+216+Verisi+0+Okunursa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,LLS Serisi,SSRC Serisi Sıvı Seviye Röleleri ile Kullanılan LLS Elektrodların Malzemesi Nedir?,SSRC Serisi Sıvı Seviye Röleleri ile Kullanılan LLS Elektrodların Malzemesi Nedir?,RC Serisi Sıvı Seviye Röleleri ile Kullanılan  LLS-01 ve LLS-02 lerin malzemesi 304 paslanmaz çeliktir.,ssrc-04,https://destek.entes.com.tr/spaces/SP/pages/983441/SSRC+Serisi+S%C4%B1v%C4%B1+Seviye+R%C3%B6leleri+ile+Kullan%C4%B1lan+LLS+Elektrodlar%C4%B1n+Malzemesi+Nedir
Kompanzasyon Ürün Grubu,RGA&RGSR,ENTES Reaktif Güç Kontrol Rölelerinde Bakım Nasıl Yapılmalıdır?,ENTES Reaktif Güç Kontrol Rölelerinde Bakım Nasıl Yapılmalıdır?,"Cihazınızı su ve nemden uzak tutunuz. Cihazınızın bakımını yapmadan önce cihazınızın elektriksel bağlantılarını kesiniz ve sadece kuru bir bezle temizliğini yapınız. Su, kimyasal çözücü gibi maddeleri cihazınızdan uzak tutunuz. Yetkili teknik personel tarafından yılda 1 kez periyodik olarak kablo bağlantılarının kontrol edilmesi tavsiye edilmektedir.
Kullanıcının kendi yapabileceği her hangi bir bakım ve onarım işlemi yoktur. Cihazınızla ilgili her türlü servis hizmeti için satıcınızla bağlantı kurunuz.",reaktif;güç;rgsr;kontrol;rga,https://destek.entes.com.tr/spaces/SP/pages/983215/ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Bak%C4%B1m+Nas%C4%B1l+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru ile ENTES Donanımlarının Röle Çıkışları Nasıl Yönetilir?,Enerji Doktoru ile ENTES Donanımlarının Röle Çıkışları Nasıl Yönetilir?,"Çıkış desteği olan ENTES donanımlarında gün, zaman ve parametre kombinasyonları ile tetiklenme senaryoları oluşturularak çıkış noktalarını komuta edebilirsiniz.",i/o;enermedic;çıkış;alarm;enerjidoktoru;enerthings;röle,https://destek.entes.com.tr/spaces/SP/pages/983300/Enerji+Doktoru+ile+ENTES+Donan%C4%B1mlar%C4%B1n%C4%B1n+R%C3%B6le+%C3%87%C4%B1k%C4%B1%C5%9Flar%C4%B1+Nas%C4%B1l+Y%C3%B6netilir
Enerji Yönetimi Ürün Grubu,GEM-05 / GEM-10 / GEM-10SH,GEM Serisi GPRS Modemlerde APN Konfigürasyonu Nasıl Yapılmalıdır?,GEM Serisi GPRS Modemlerde APN Konfigürasyonu Nasıl Yapılmalıdır?,GEM Serisi modemlerde APN konfigürasyonu GSM operatörleri için aşağıdaki şekilde olmalıdır;,gem-05;gem;gem-10sh;gem-10,https://destek.entes.com.tr/spaces/SP/pages/983391/GEM+Serisi+GPRS+Modemlerde+APN+Konfig%C3%BCrasyonu+Nas%C4%B1l+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,ENT.CXD 400/10 - ENT.CXD 450/20 - ENT.CXD 450/20 -ENT.CXD 450/30,ENTES Kondansatörlerin Üretim Tarihleri Nasıl Anlaşılır?,ENTES Kondansatörlerin Üretim Tarihleri Nasıl Anlaşılır?,"Kondansatörlerin üretim tarihi, hafta ve yıl şeklinde ürün üzerinde ki etikette bulunmaktadır.
Örneğin etiket üzerindeki W30/16 şeklinde bir gösterimde, W harfi sonrasındaki ilk iki rakam üretim haftasını, sonrasından gelen iki rakam ise üretim yılını belirtmektedir.
Diğer bir değişle bu ürünün 2016 yılının 30.haftasında üretilmiş olduğu anlaşılmaktadır.",kondansatör,https://destek.entes.com.tr/spaces/SP/pages/983398/ENTES+Kondansat%C3%B6rlerin+%C3%9Cretim+Tarihleri+Nas%C4%B1l+Anla%C5%9F%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGA RGSR RGP RG3,"Class 3 Akım Trafoları, Reaktif Güç Kontrol Röleleri ile Kullanılabilir mi?","Class 3 Akım Trafoları, Reaktif Güç Kontrol Röleleri ile Kullanılabilir mi?","Reaktif Güç Kontrol rölesinde devreye alma işlemi yapılabilir fakat ölçüm hassasiyetinin büyüklüğü göz önüne alındığında yapılan kompanzasyon verimli olmayacaktır.
Ölçüm sınıfı 3 olduğu için, değişken yükleri algılamakta güçlük yaşanabilir. Kullanılması mümkündür fakat verimli kompanzasyon mümkün olmadığından önerilmez.",rgsr-24s;rgsr-20s;rgsr-15s,https://destek.entes.com.tr/spaces/SP/pages/983492/Class+3+Ak%C4%B1m+Trafolar%C4%B1+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6leleri+ile+Kullan%C4%B1labilir+mi
Kompanzasyon Ürün Grubu,SR-05E - SR-10E - SR-20E - SR-30E,SVC Sistemlerde Sürücünün Tanıtılması Hakkında Bilgiler,SVC Sistemlerde Sürücünün Tanıtılması Hakkında Bilgiler,"SVC tanıtma işlemlerinde ""Bağlantı bulunamadı"" uyarısı alınıp, kurulumun tamamlanamaması durumunda aşağıdaki kontrollerin yapılması önerilir;
SVC ile röle bağlantıları doğru yapıldı mı ? SVC için tetikleme gerilimi geliyor mu ? Tetikleme gerilimi geliyor ise Sürücü üzerinden IND1 – IND2 – IND3 ledleri tanıtma esnasında  yanıyor mu ? Şönt reaktörlerin sigortaları açık mı ? Açık ise tanıtma esnasında enerji geliyor mu ? Şönt reaktörlerin termik girişleri kendi arasında seri bağlanarak röle arka panelinde bulunan THRM girişinde sonlandırıldı mı? (Eğer paralel bağlandıysa termik girişleri açık konumda kalır ve röle kademeleri tanıyamaz.)
Yukarıdaki açıklanan durumlarda ""bağlantı bulunamadı"" uyarısı gelebilir. Gerekli kontroller sonrasında düzenleme yapılıp tekrardan tanıtma işlemi yapılması gerekmektedir.",sr-10e;sr-30e;sr-20e;sr-05e,https://destek.entes.com.tr/spaces/SP/pages/983559/SVC+Sistemlerde+S%C3%BCr%C3%BCc%C3%BCn%C3%BCn+Tan%C4%B1t%C4%B1lmas%C4%B1+Hakk%C4%B1nda+Bilgiler
Kompanzasyon Ürün Grubu,ENT.KT,ENT.KT Serisi Kompanzasyon Kontaktörlerinde Maksimım Mekanik Anahtarlama Frekansı Nedir?,"ENT.KT Serisi Kompanzasyon Kontaktörlerinde Maksimum mekanik anahtarlama frekansı saatte kaç çevrimdir?
Nominal darbeye dayanım gerilimi (U imp) kaç kV?","ENT.KT Serisi kompanzasyon kontaktörlerinde, 33 kVAr 'a kadar olan modellerde mekanik anahtarlama frekansı (Saatlik maksimum operasyon sayısı) saatte 240, 40 kVAr ve üzeri modellerde 100' dür.
Nominal darbeye dayanım gerilimi (U imp) ise tüm kompanzasyon kontaktörleri için 8 kV'dir.",kontaktör,https://destek.entes.com.tr/spaces/SP/pages/983526/ENT.KT+Serisi+Kompanzasyon+Kontakt%C3%B6rlerinde+Maksim%C4%B1m+Mekanik+Anahtarlama+Frekans%C4%B1+Nedir
Enerji Yönetimi Ürün Grubu,"Entbus Plus, Entbus Pro",ENTBUS Yazılımı ile Birlikte Kullanılacak GPRS Veya ETHERNET Tipi Modemlere Kaç Adet Cihaz Bağlanabilir?,ENTBUS Yazılımı ile Birlikte Kullanılacak GPRS Veya ETHERNET Tipi Modemlere Kaç Adet Cihaz Bağlanabilir?,"Haberleşme alt yapısının seri atlamalı ve belirli mesafelerde uygulanması halinde önerilen cihaz bağlantı adedi; EMG-02 modelinde 2 adet, EMG-12 modelinde ise 15-20 adettir. GEM serisi modemlerde ise; haberleşme alt yapısının seri atlamalı olması, belirli mesafeler içerisinde uygulanması ve sinyal seviyesinin yüksek olması koşullarıyla maksimum 6-7 adet cihaz bağlanabilir.",gem-10;emg-12;entbuspro;emg;gem-05;gem;entbusplus;gateway;emg-02,https://destek.entes.com.tr/spaces/SP/pages/983529/ENTBUS+Yaz%C4%B1l%C4%B1m%C4%B1+ile+Birlikte+Kullan%C4%B1lacak+GPRS+Veya+ETHERNET+Tipi+Modemlere+Ka%C3%A7+Adet+Cihaz+Ba%C4%9Flanabilir
Koruma & Kontrol Ürün Grubu,MCB-20,MCB-20 Zaman Rölesinde Tetikleme Fonksiyonu için Yapılacak Bağlantı Nasıldır?,MCB-20 Zaman Rölesinde Tetikleme Fonksiyonu için Yapılacak Bağlantı Nasıldır?,"MCB-20 zaman rölesinde tetikleme fonksiyonu kullanılacağı zaman bağlantılar şu şekilde olmalıdır;
Cihazın beslemesi: A1 klemensine faz, A2 klemensine nötr bağlanmalıdır. Tetikleme: B1 tetikleme girişi için kullanılır. Bu girişe, A1 klemensine yapılan beslemeden paralel bağlantı yapılmalıdır.
Örnek bağlantı şeması kullanma talimatında belirtilmiştir. Kullanma talimatı için lütfen tıklayınız .",mcb,https://destek.entes.com.tr/spaces/SP/pages/983283/MCB-20+Zaman+R%C3%B6lesinde+Tetikleme+Fonksiyonu+i%C3%A7in+Yap%C4%B1lacak+Ba%C4%9Flant%C4%B1+Nas%C4%B1ld%C4%B1r
Kompanzasyon Ürün Grubu,AYR,"Yük Ayırıcı Nedir, Ne İşe Yarar?","Yük Ayırıcı Nedir, Ne İşe Yarar?","Yatay tip yük ayırıcılar NH sigortalar ile birlikte kullanılır. Aşırı akım veya kısa devre olması durumunda devreyi kolayca manuel olarak açmaya olanak sağlar.
ENTES AYR Serileri 160A ve 250A model seçeneklerine sahiptir. AYR-160 model yük ayırıcılar 160A' e kadar olan NH-00 ve NH-00C sigortalar ile uyumlu iken, AYR-250 yük ayırıcılar ise 250A' e kadar olan NH-1 sigortalar ile uyumludur.",ayr,https://destek.entes.com.tr/spaces/SP/pages/983148/Y%C3%BCk+Ay%C4%B1r%C4%B1c%C4%B1+Nedir+Ne+%C4%B0%C5%9Fe+Yarar
Kompanzasyon Ürün Grubu,NH,NH Sigortaların Çalışma Prensibi Nedir?,NH Serisi Sigortalar Hakkında Bilgi,"NH sigortalar, içerisinde eriyen telli sigorta bulunduran porselen bir yapıdan oluşmaktadır. NH sigorta içindeki erime teli, devrede aşırı akıma karşı koruma amacı ile tasarlanmıştır.
Bu durum oluştuğunda tel ısınarak kopar ve devreyi keser. Kopan parçalar sigorta içindeki kuma gömülerek iletimi keser. NH sigortalar yatay tip yük ayırıcıları ile kullanılabilir.",nh,https://destek.entes.com.tr/spaces/SP/pages/983149/NH+Sigortalar%C4%B1n+%C3%87al%C4%B1%C5%9Fma+Prensibi+Nedir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic, Enerthings",Enerji Doktoru Sisteminde Tarife Değişikliği ve Kontrolü Nasıl Yapılır?,Enerji Doktoru sistemindeki mevcut tarifeler nasıl güncelleniyor?,Enerji Doktoru ve Enermedic sistemlerinde tanımlı mevcut tarifeler ENTES tarafından rutin olarak EPDK verilerine yönelik takipler yapılarak güncellenmektedir. Enerthings sisteminde ise tarifeler otomatik olarak güncelleme almamaktadır. Mevcut tanımlılara ek olarak müşteri kendine özel tarife tanımı yaparak ihtiyaç olması halinde manuel güncelleme yapabilir.,enerthings;tarife;epdk;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983330/Enerji+Doktoru+Sisteminde+Tarife+De%C4%9Fi%C5%9Fikli%C4%9Fi+ve+Kontrol%C3%BC+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,"RGSR serisi, RGA serisi, RGP serisi",ENTES Reaktif Güç Kontrol Röleleri Nötr Bağlantı Olmayan Durumlarda Çalışır mı?,"Reaktif güç kontrol rölesinin kurulumunun yapılacağı işletmede nötr hattı bulunmamaktadır.
Bu durum rölenin çalışmasını etkiler mi? Eğer etkiliyorsa izolasyon trafosu durumu çözmemize yardımcı olur mu?","Reaktif güç kontrol röleleri 3 faz + nötr üzerinden aldığı bilgiye göre hesaplama yaparak çalışmaktadır.
Bu sebeple nötr olmayan sistemlerde kullanılamaz.
İzolasyon trafosu ile kullanımı da mümkün değildir. Bu sebeple reaktif güç kontrol rölelerinin kurulduğu sistemlerde 3 faz ve nötr bağlantısı olmak zorundadır.",nötr;rgsr-15s;rga-15s;rgp-15sr,https://destek.entes.com.tr/spaces/SP/pages/983407/ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6leleri+N%C3%B6tr+Ba%C4%9Flant%C4%B1+Olmayan+Durumlarda+%C3%87al%C4%B1%C5%9F%C4%B1r+m%C4%B1
Kompanzasyon Ürün Grubu,"RGA, RGSR",RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Akım Alarmı Oluştuğunda Kademe Koruması Nasıl Yapılır?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Akım Alarmı Oluştuğunda Kademe Koruması Nasıl Yapılır?,"Cihazın ölçtüğü faz akımlarından herhangi biri kullanıcı tarafından ayarlanan alt ve üst limitin dışına çıkarsa, ayarlanan çekme gecikmesi sonucunda akım alarmı oluşur.
Cihazda Akım Alarmı Kademe Koruma “Aktif” olarak ayarlı ise, bu alarm oluştuğunda cihaz kademeleri korumak için tüm kademeleri devre dışı bırakır .
Alarm koşulu ortadan kalktığında ise ayarlı reset süresi sonunda sıfırlanır.",rga;reaktif;kompanzasyon;rgsr,https://destek.entes.com.tr/spaces/SP/pages/983586/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Ak%C4%B1m+Alarm%C4%B1+Olu%C5%9Ftu%C4%9Funda+Kademe+Korumas%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,ENTBUS Pro ile Otomatik Raporlama Nasıl Yapılır?,ENTBUS Pro ile Otomatik Raporlama Nasıl Yapılır?,"""Raporlar"" menüsünden, ""Rapor Şablonu"" nu oluşturunuz.
Ekranın sonundaki, ""Otomatik Raporlama"" ara yüzünü açtıktan sonra, ""Yeni"" seçeneği seçilir. Oluşturulacak olan raporun hangi gün ve saatte oluşturulacağı seçildikten sonra ""Kaydet"" butonuna tıklamanız yeterli olacaktır.",rapor;entbuspro;otomatik,https://destek.entes.com.tr/spaces/SP/pages/983280/ENTBUS+Pro+ile+Otomatik+Raporlama+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,SC,Statik Kontaktörler Nasıl Tetiklenir?,Statik Kontaktörler Nasıl Tetiklenir?,SC serici statik kontaktörlerde tetikleme gerilimi harici olarak uygulanmaktadır. 10-30V DC şeklinde bir güç kaynağı kullanarak tetikleme yapılabilmektedir.,statik;kontaktör;sc,https://destek.entes.com.tr/spaces/SP/pages/983542/Statik+Kontakt%C3%B6rler+Nas%C4%B1l+Tetiklenir
Koruma & Kontrol Ürün Grubu,MCB,Programlanabilir Zaman Saatleri Nedir ve Ne Amaçla Kullanılır?,Programlanabilir Zaman Saatleri Nedir ve Ne Amaçla Kullanılır?,"Elektrikle çalışan ekipmanların belirlenen zaman dilimleri için günlük çalışmasını kontrol eden cihazlardır.
Analog (MCB-A) ve dijital (MCB-50) olarak iki farklı kullanım seçeneklerine sahiptir ve kullanıcının belirlemiş olduğu zaman dilimlerinde elektrikli cihazların günlük çalışmasını kontrol ederler.",programlanabilir;zaman,https://destek.entes.com.tr/spaces/SP/pages/983175/Programlanabilir+Zaman+Saatleri+Nedir+ve+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,"RGA Serisi , RGSR Serisi",RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Sabit Grup Ayarı Nasıl Yapılır?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Sabit Grup Ayarı Nasıl Yapılır?,"Cihaz menüsünden sabit grup ayarlama adımına gelinir ve burada bağlanacak olan kondansatörün değeri girilir.
Örnek olarak;
10 kVAr kondansatör bağlanacak ise, ( - ) Negatif simge seçilir ve 10 kVAr yazılır.
10 kVAr şönt reaktör bağlanacak ise, 10 kVAr yazılır.",rgsr-24s-og;reaktif;rga-24s;rgsr-24s;rgsr-15s;röle;sabit;rgsr-20s;rga-15s;rga-20s,https://destek.entes.com.tr/spaces/SP/pages/983279/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Sabit+Grup+Ayar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic' te Özel Alarm Tanımı Nasıl Yapılır?","Enerji Doktoru, Enerthings ve Enermedic' te Özel Alarm Tanımı Nasıl Yapılır? Sistemde Parametreye veya Ölçüm Noktasına Yönelik Özel Alarm Tanımları Yapılabilir mi?","""Kullanıcı Alarmları"" bölümü kullanılarak özel senaryolu alarmlar tanımlanabilir. Bu alarmlar aksiyon bildirim alanlarında ve tercihe göre e-mail olarak iletilebilir. Bir çok kullanıcıda aynı alarmdan bilgi alabilmektedir.",enermedic;enerjidoktoru;alarm;senaryo;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983351/Enerji+Doktoru+Enerthings+ve+Enermedic+te+%C3%96zel+Alarm+Tan%C4%B1m%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,TA - TV,Transduser Nedir ve Ne Amaçla Kullanılır?,Transducer Nedir ve Ne Amaçla Kullanılır?,"Transdüserler girişlerine gelen elektriksel sinyalleri analog sinyallere dönüştürmek için tasarlanmış cihazlardır.
Kontrol ve gösterge cihazlarında kullanılır.
ENTES ürün portföyündeki TA Serisi Akım Transdüserleri ve TV Serisi Gerilim Transdüserleri girişten beslemeli modellerdir, harici beslemeye ihtiyaç duymazlar.",transduser,https://destek.entes.com.tr/spaces/SP/pages/983291/Transduser+Nedir+ve+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGA-15S - RGA-20S - RGA-24S - RGSR-15S - RGSR-20S - RGSR-24S,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Akım Alarm Uyarısı Neden Gelir?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Akım Alarm Uyarısı Neden Gelir?,"Cihazın ölçtüğü faz akımlarından herhangi biri kullanıcı tarafından ayarlanan alt ve üst limitin dışına çıkarsa, ayarlanan çekme gecikmesi sonucunda akım alarmı oluşur.
Bu alarm oluştuğunda, Kademe Koruma “Aktif” olarak ayarlı ise cihaz, kademeleri korumak için tüm kademeleri devre dışı bırakır.
Bu alarm alarm koşulu ortadan kalktığında, ayarlı reset süresi sonunda sıfırlanır.",rgsr-24s;rgsr-15s;rga-15s;rga-24s;alarm;rgsr-20s;rga-20s,https://destek.entes.com.tr/spaces/SP/pages/983540/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Ak%C4%B1m+Alarm+Uyar%C4%B1s%C4%B1+Neden+Gelir
Koruma & Kontrol Ürün Grubu,MCB,MCB Serisi Zaman Rölelerinde Bulunan ER ve EM Fonksiyonları Ne Anlama Gelmektedir?,MCB Serisi Zaman Rölelerinde Bulunan ER ve EM Fonksiyonları Ne Anlama Gelmektedir?,"Modların anlamları ;
ER = Çekmede Gecikmeli: Besleme gerilimi uygulandığında ayarlanan t off bekleme süresi saymaya başlar. t off süresinin bitmesinin ardından röle çıkışı ON konumuna geçer. Cihazın besleme gerilimi kesilene kadar röle çekili konumda kalır. t off süresi bitmeden besleme gerilimi kesilirse, sayılmış zaman silinir ve besleme gerilimi tekrar uygulandığında t off süresi tekrar saymaya başlar.
EM = Bırakmada Gecikmeli: Besleme gerilimi uygulandığında röle çeker ve ayarlanan ton süresi saymaya başlar. ton süresi sonunda röle çıkışı OFF konumuna geçer. Cihazın besleme gerilimi kesilene kadar röle konumunu korur. t on süresi bitmeden besleme gerilimi kesilirse sayılmış zaman silinir ve besleme gerilimi tekrar uygulandığında t on süresi tekrar saymaya başlar",mcb,https://destek.entes.com.tr/spaces/SP/pages/983494/MCB+Serisi+Zaman+R%C3%B6lelerinde+Bulunan+ER+ve+EM+Fonksiyonlar%C4%B1+Ne+Anlama+Gelmektedir
Koruma & Kontrol Ürün Grubu,"DTR-20S  , DTR-20TS",DTR-20S Astronomik Zaman Rölesinde Modbus Haberleşme Özelliği ile Röle Nasıl Çektirilir?,DTR-20S Astronomik Zaman Rölesinde Modbus Haberleşme Özelliği ile Röle Nasışl Çektirilir?,Decimal 8000 adresine 1 veya 0 komutu gönderildiğinde uzaktan röleyi açık ya da kapalı konumuna alabilirsiniz.,modbus;dtr-20ts;dtr-20s,https://destek.entes.com.tr/spaces/SP/pages/983449/DTR-20S+Astronomik+Zaman+R%C3%B6lesinde+Modbus+Haberle%C5%9Fme+%C3%96zelli%C4%9Fi+ile+R%C3%B6le+Nas%C4%B1l+%C3%87ektirilir
Enerji Verimliliği Ürün Grubu,EPR Serisi,EPR Serisi Güç ve Enerji Ölçer Cihazlardan Pulse Çıkışı ile Test Nasıl Yapılır?,EPR Serisi Güç ve Enerji Ölçer Cihazlardan Pulse Çıkışı ile Test Nasıl Yapılır?,"ENTES EPR Serisi Güç ve Enerji Ölçer ürünlerinin pulse çıkışı NPN özellikli tristör olduğundan pulse çıkış testi, ölçü aletiyle yapılamamaktadır.
Yapılması gereken ise pulse çıkışı özelliğine sahip bir aparatla test etmenizdir. Aparatın özelliği; üzerinde bir adet pil ve pulse1 çıkışı için 1 adet pulse2 çıkışı için 1 adet led diyot bulunan bir devre hazırlamaktır.
Pilin negatif ucu pulse çıkışına denk gelecek şekilde devre kurulmalı ve güç ve enerji ölçerin pulse çıkışına montajı yapılmalıdır.
Daha sonra ölçümü yapılacak makine çalıştırılır. Makine enerji harcamaya başladığında set edilen değere geldiğinde pulse çıkışı aktif olur, yapılan aparat üzerinde bulunan led yanar ve pulse çıkışı test edilmiş olur.",epr-04-din;epr-04s;epr-04;epr-04s-din;pulse,https://destek.entes.com.tr/spaces/SP/pages/983503/EPR+Serisi+G%C3%BC%C3%A7+ve+Enerji+%C3%96l%C3%A7er+Cihazlardan+Pulse+%C3%87%C4%B1k%C4%B1%C5%9F%C4%B1+ile+Test+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG3 Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kondansatör Deşarj Süresi ( Zamanı) Nasıl Ayarlanır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kondansatör Deşarj Süresi ( Zamanı) Nasıl Ayarlanır?,"Menüye erişim sağlamak için ; ""SET"" düğmesine basılı tutulur ve ""AUTO"" menüsü gelir.
""Yukarı veya Aşağı"" Yön tuşları yardımıyla ilerlenir ve ""DELY"" Menüsüne gelinip ""SET"" tuşuna basılır.
""DELY"" Menüsünün içerisinde ""Yukarı Ok"" ile ilerlenip ""T-RC"" Menüsüne gelinip ""SET"" tuşuna basılır.
Bu menüde kondansatörlerin Deşarj Zamanı istenilen değer kadar ayarlanıp ""SET"" tuşuna basılır.
""ESC"" tuşuna basılarak ""SAVE SET / YES"" ( Ayarlar Kaydedilsin Mi? ) yazısı görülür ve ""SET"" tuşu yardımı ile onaylanır.",kompanzasyon;rg3-serisi;reaktif;röle,https://destek.entes.com.tr/spaces/SP/pages/983528/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kondansat%C3%B6r+De%C5%9Farj+S%C3%BCresi+Zaman%C4%B1+Nas%C4%B1l+Ayarlan%C4%B1r
Enerji Verimliliği Ürün Grubu,ECR-3,"ECR Serisi Cosφmetreler, Reaktif Güç Kontrol Rölesi ile Birlikte Kullanılır mı?","ECR Serisi Cosφmetreler, Reaktif Güç Kontrol Rölesi ile Birlikte Kullanılır mı?","Cosφmetre, işletmeye uygun "".../5A"" çevirme oranına sahip bir akım trafosuyla şebekeye bağlanır. Bağlantı yapılırken, besleme geriliminin akım trafosunun bağlandığı fazdan alınmasına çok dikkat edilmelidir.
Akım ölçme girişi, cihaz içinde yer alan 5A nominal girişli bir trafo üzerinden gerçekleştiğinden, ana akım redüktörüne yüklenemez ve reaktif güç kontrol rölesi ile tek akım redüktöründen seri bağlanmak suretiyle kullanılabilir.",cosf;reaktif;kontrol;güç;ecr;rölesi,https://destek.entes.com.tr/spaces/SP/pages/983248/ECR+Serisi+Cos%CF%86metreler+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesi+ile+Birlikte+Kullan%C4%B1l%C4%B1r+m%C4%B1
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru' nda Tesis Kıyaslaması için Filtre Nasıl Uygulanır?,Tesis kıyaslama menüsünü nasıl filtreli şekilde kullanabiliyoruz?,"Tesislerin oluşturulması aşamasında ""Kategori(ler)"" seçeneğinde "" etiketleme"" yapıldığı takdirde, tesis kıyaslama menüsü içerisinde bu etiketler sayesinde kolaylıkla filtreleme yapılabilmektedir.",enermedic;filtre;kategori;kıyaslama;enerthings;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983252/Enerji+Doktoru+nda+Tesis+K%C4%B1yaslamas%C4%B1+i%C3%A7in+Filtre+Nas%C4%B1l+Uygulan%C4%B1r
