urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Koruma & Kontrol Ürün Grubu,DTR Serisi,"DTR Serisi Astronomik Zaman Rölesi Ekranında “SERVİS"" Yazması Durumunda Ne Yapılmalıdır?","DTR Serisi Astronomik Zaman Rölesi Ekranında “SERVİS"" Yazması Durumunda Ne Yapılmalıdır?","Servis modunu seçmek için öncelikle kilit modunun seçilmemiş olması gerekir. Servis moduna giriş için ana menü ekranında iken yukarı ve aşağı tuşlarına aynı anda basmak gerekir.
Bu mod seçili iken atanmış olan programlar röle konumlarını değiştiremez ve ekranda ""SERVİS"" yazısı kilit işaretleri çıkar.
Servis modundan çıkmak için de aynı şekilde yukarı ve aşağı tuşlarına aynı anda basmak gerekir. Servis modundan çıkıldığında ""SERVİS"" yazısı yerine tarih bilgisi gelir ve kilit işaretleri kalkar.",servis;dtr,https://destek.entes.com.tr/spaces/SP/pages/983418/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesi+Ekran%C4%B1nda+%E2%80%9CSERV%C4%B0S+Yazmas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,SPD-S - SPD-D,SPD Serisi Darbe Gerilimi Koruma Cihazlarına Sigorta Bağlanmalı mıdır ?,SPD Serisi Darbe Gerilimi Koruma Cihazlarına Sigorta Bağlanmalı mıdır ?,"SPD Serisi darbe gerilimi koruma cihazları, yüksek enerjili darbe gerilimlerinin hassas cihazları tehdit ettiği ortamlarda, bu darbe gerilimlerinin enerjisini kendi üzerine alarak cihazların hasar görmesini önlemektedir.
Cihazlarımız tek kullanımlık olduğu için darbeyi aldığı zaman kendisi zarar görür. Oluşan zararı kullanıcı tarafından bilinmesi için mutlaka bir yardımcı kontağı olmalı ve bu yardımcı kontak ışıklı ya da sesli uyarı sistemine bağlanmalıdır.
Aksi takdirde SPD arızalanıp sigorta atınca sistemin çalışması normal şekilde devam edeceği için ilgililer bu durumu fark edemeyebilirler. Bu noktadan sonra sistem darbe gerilimlerine karşı savunmasız kalmış olur.
SPD ye bağlı olan sigorta attığında gelen darbe gerilimlerinin etkisiyle SPD içindeki varistörlerden biri kısa devre olmuş demektir. Bu durumda SPD cihazının yenisiyle değiştirilmesi gerekir.
Korumanın devamlı olabilmesi için cihaz sisteme mutlaka ayrı bir sigortayla bağlanmalıdır.",spd;spd-s;spd-d;-,https://destek.entes.com.tr/spaces/SP/pages/983367/SPD+Serisi+Darbe+Gerilimi+Koruma+Cihazlar%C4%B1na+Sigorta+Ba%C4%9Flanmal%C4%B1+m%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,EMG GEM,EMG veya GEM Serisi Modemler Nedir ve Ne Amaçla Kullanılır?,EMG veya GEM Serisi Modemler Nedir ve Ne Amaçla Kullanılır?,"GEM ve EMG serisi modemler, RS-485 haberleşme özellikli cihazların GPRS ve/veya Ethernet ağı üzerinden internet ortamına çıkmasına ve enerji izleme yazılımlarına ölçülen parametrelerin aktarılmasını sağlarlar.
Ayrıca modemler çift yönlü olarak Modbus protokolü ile haberleşen cihazlara GPRS veya Ethernet ağı üzerinden erişim imkanı sunarlar.
Modemlerin, konfigurasyon ayarlarının yapılması için Modbus Gateway Configuration Tool programının kullanılması gerekmektedir.
Buraya tıklayarak ulaşabilirsiniz.",emg;gem,https://destek.entes.com.tr/spaces/SP/pages/983188/EMG+veya+GEM+Serisi+Modemler+Nedir+ve+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGA/RGSR,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Kademelerin Manuel Olarak Belli Bir Süre Kalması Mümkün müdür?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Kademelerin Manuel Olarak Belli Bir Süre Kalması Mümkün müdür?,"RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde "" F5"" tuşuna basılarak otomatik kademe çekme işlemini yapılabilir.
Fakat reaktif güç kontrol rölesi, manuel kademe çekme işleminden 15 dakika sonra Cos değerine göre kendini otomatik olarak eski haline geri getirir.
Manuel kademe çekme özelliği kendini sistematik olarak tekrarlayamaz yada belli bir süre girilerek çekili kalması sağlanamaz.",kademe;rga;rgsr-20s;rgsr-15s,https://destek.entes.com.tr/spaces/SP/pages/983237/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademelerin+Manuel+Olarak+Belli+Bir+S%C3%BCre+Kalmas%C4%B1+M%C3%BCmk%C3%BCn+m%C3%BCd%C3%BCr
Kompanzasyon Ürün Grubu,"ENT.SRS1.230/10;-;ENT.SRS1.230/6,66;-;ENT.SRS1.230/3,33;-;ENT.SRS1.230/1,66;-;ENT.SRS1.230/1",ENT.SRS Serisi Monofaze Şönt Reaktörlerin Aktif Tüketim Kayıpları Ne Kadardır ?,ENT.SRS Serisi Monofaze Şönt Reaktörlerin Aktif Tüketim Kayıpları Ne Kadardır ?,"Şönt reaktörlerin aktif kayıpları aşağıdaki gibidir. Değerler verilen aralıklarda değişebilir.
1 kVAr aktif kayıp  60-70W 1,5 kVAr aktif kayıp 80-90W 1,66 kVAr aktif kayıp 85-95W 2,5 kVAr aktif kayıp 125-140W 3,33 kVAr aktif kayıp 135-150W 6,66 kVAr aktif kayıp 200-220W 10 kVAr aktif kayıp 320-350W",şönt,https://destek.entes.com.tr/spaces/SP/pages/983289/ENT.SRS+Serisi+Monofaze+%C5%9E%C3%B6nt+Reakt%C3%B6rlerin+Aktif+T%C3%BCketim+Kay%C4%B1plar%C4%B1+Ne+Kadard%C4%B1r
Kompanzasyon Ürün Grubu,ENT.IST,ENT.IST Serisi İzolasyon Trafoları Hangi Amaçla Kullanılır?,"Nötr hat olan bir işletmede, hassas elektronik cihazlar olduğu için nötrdeki bozulmalardan sistem etkilenebiliyor.","ENTES izolasyon trafoları, sekonder tarafını, primer geriliminden izole ederek cihazların güvenli çalışmasına olanak sağlar.
İzolasyon trafolarının giriş ve çıkış gerilimleri 230V veya 400V olmak üzere sabittir.
Genellikle galvanik izolasyon gereken yerlerde ve nötr noktası olmayan şebekelerde nötr noktası elde edebilmek için izolasyon trafoları kullanılmaktadır.",komp;izolasyon;trafo;nötr,https://destek.entes.com.tr/spaces/SP/pages/983393/ENT.IST+Serisi+%C4%B0zolasyon+Trafolar%C4%B1+Hangi+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,ENTBUS Pro'da Sanal Cihaz Nasıl Oluşturulur?,Sanal cihaz nasıl oluşturulur? Enerji hesaplamak için nelere dikkat edilmelidir?,"Öncelikle sanal cihaz ile ilgili hizmetin kurulu ve çalışıyor olması gerekmektedir. Bu konuda destek talebinde bulunarak çözüm elde edebilirsiniz.
Sanal cihaz oluşturmak için aşağıdaki işlemleri sırasıyla uygulayınız;
""Bağlantı noktaları"" bölümüne yeni sanal modem ekleyiniz. Ekleme esnasında “ İsim, Okuma aralığı” bilgilerini belirtiniz. ""Cihazlar"" menüsüne yeni cihaz ekleme adımı ile sanal cihaz modeli ile devam ediniz. Ekleme adımında “Üst birim, isim, kaydetme aralığı” bilgilerini belirtiniz. Ve ""kayıt"" ile işlemi tamamlayınız. Tekrar tanımladığınız X isimli cihazı “Düzenle” seçeneği ile açarak, ""detay ekle"" butonu ile formülasyon alanına erişiniz. Açılan pop-up ekranda gerçek cihazların enerji parametreleri ile yapmak istediğiniz hesaplamayı formüle ediniz. Bu hesaplamada kullanacağınız cihazların haberleşmeme durumlarına yönelik işlemin durması için “Haberleşmeyen Cihazlar Etkisiz Sayılır” seçeneğini kapatınız. Sırası ile ekranları kayıt ederek işlemi tamamlayabilirsiniz. Artık ""anlık izleme"" ekranında takip sağlanabilir.",formül;entbuspro;sanal;virtual,https://destek.entes.com.tr/spaces/SP/pages/983471/ENTBUS+Pro+da+Sanal+Cihaz+Nas%C4%B1l+Olu%C5%9Fturulur
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi,MPR-4X Serisi Enerji Analizörlerinde THD ve Harmonik Ekranları Nasıl Görüntülenir?,MPR-4X Serisi Enerji Analizörlerinde THD ve Harmonik Ekranları Nasıl Görüntülenir?,"THD ölçüm destekleyen modellerde sadece akım ve gerilim THD ekranları gözlenir. Detaylı Harmonik ölçümü destekleyen modellerde ise akım ve gerilimin ayrı ayrı harmonik ekranları izlenebilir.
""V I F"" tuşuna basılarak Faz - Nötr (VLN) veya Faz - Faz (VLL) gerilim ekranları açılır ve bu durumda THD H (↑) tuşuna basıldığında aşağıdaki ekranlar görünür;
Her bir faz için ölçülen Faz - Nötr veya Faz-Faz Gerilim Toplam Harmonik Bozulma değerlerini görüntüleyebilirsiniz. Her bir faz için ölçülen Faz-Nötr veya Faz-Faz Gerilimlerde ayrıntılı Toplam Harmonik Bozulmaları 51. harmoniğe kadar görüntüleyebilirsiniz.
""V I F"" tuşuna basılarak akım ekranları açılır ve bu durumda THD H (↑) tuşuna basıldığında aşağıdaki ekranlar görünür;
Her bir faz için ölçülen Akım ayrıntılı Toplam Harmonik Bozulmaları 51. harmoniğe kadar görüntüleyebilirsiniz.",mpr-4;harmonik;akım;analizör;şebeke,https://destek.entes.com.tr/spaces/SP/pages/983368/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+THD+ve+Harmonik+Ekranlar%C4%B1+Nas%C4%B1l+G%C3%B6r%C3%BCnt%C3%BClenir
Koruma & Kontrol Ürün Grubu,FR-02,"FR-02 Faz Sırası Rölesi Nedir, Ne Amaçla Kullanılır?","FR-02 Faz Sırası Rölesi Nedir, Ne Amaçla Kullanılır?","FR-02 Faz Sırası Rölesi, motorları besleyen 3 fazın sırasını kontrol eden donanımdır. Faz sırası rölesi, hava kompresörler, asansörler vb. sistemlerdeki 3 fazlı motorların korunması için kullanılır.
Eğer R, S ve T fazları doğru sırada ise, ön panel üzerindeki ışık yanar (ON). Faz sıralaması yanlış ise ışık söner (OFF) ve çıkış rölesi bırakır (OFF).
FR-02'nin motorların ters dönmesinin insanlara veya sistemlere hasar verebileceği yerlerde kullanılması önerilmektedir.",faz,https://destek.entes.com.tr/spaces/SP/pages/983446/FR-02+Faz+S%C4%B1ras%C4%B1+R%C3%B6lesi+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG3 Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Alarm Rölesi Nasıl Kullanılır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Alarm Rölesi Nasıl Kullanılır?,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde Alarm rölesi, cihazın sol alt tarafında bulunan hata ledlerinin herhangi birisinin oluşması durumunda aktif olur.
Bu alarmlar ;
:  Bağlantı hatası ledi, Akım ve Gerilim bağlantılarında hata varsa yanar. Bağlantılar elle düzeltildiğinde veya otomatik setup yapıldığında söner.
: Aşırı harmonik ledi, Gerilim harmonik değeri harmonik alarm ayarının üzerine çıktığında yanar.
V> : Aşırı gerilim ledi, Faz gerilimleri,  ayarlanan gerilim alarm değerinin üzerine çıktığında yanar.
% : Oran hatası ledi. Kompanzasyon oranları cihazda ayarlanan alarm değerlerinin üzerine çıktığında yanar.
≠ : Bu led, eksik kompanzasyon ,aşırı kompanzasyon  ve kademelerin hatalı seçilmesi durumunda yanar.
= : Kademe arızası ledi. Bu led kademelerden herhangi birinin arızalanması durumunda yanar.
: Alarm ledi, herhangi bir hata oluştuğunda alarm rölesinin çektiğini gösterir.",rg3;alarm,https://destek.entes.com.tr/spaces/SP/pages/983236/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Alarm+R%C3%B6lesi+Nas%C4%B1l+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-6X,MPR-6X Serisi Enerji Analizörlerinde Cihaza Ait Seri Numarası Modbus Poll Yazılımı ile nasıl okunur?,MPR-6X Serisi Enerji Analizörlerinde Cihaza Ait Seri Numarası Modbus Poll Yazılımı ile nasıl okunur?,"Decimal 353 adresine 4 word (353 adresi ve sonrasındaki 3 adres için 354, 355, 356) ,Hex-ASCII formatında sorgu atılarak cihaza ait seri no, modbus üzerinden okunabilir. Aşağıda örnek sorgu cevabını görebilirisiniz.",mpr,https://destek.entes.com.tr/spaces/SP/pages/983582/MPR-6X+Serisi+Enerji+Analiz%C3%B6rlerinde+Cihaza+Ait+Seri+Numaras%C4%B1+Modbus+Poll+Yaz%C4%B1l%C4%B1m%C4%B1+ile+nas%C4%B1l+okunur
Kompanzasyon Ürün Grubu,"RGA , RGSR",RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde %END ve %CAP Oranlar Nasıl Hesaplanır?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde %END ve %CAP Oranlar Nasıl Hesaplanır?,"İlgili Reaktif Güç Kontrol Rölelerinde ana ekran üzerinde % END ve % CAP yüzde cinsinden göstermektedir.
Röle devreye alındığından itibaren, herhangi bir kullanıcı ayarı değişmediği sürece son 10H ( Saat ) baz alınarak hesaplanır.
Bu hesaplama süresi kullanıcı tarafından istendiği takdirde değiştirilebilir.",endüktif;kompanzasyon;rgsr;reaktif;rga;kapasitif,https://destek.entes.com.tr/spaces/SP/pages/983311/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+END+ve+CAP+Oranlar+Nas%C4%B1l+Hesaplan%C4%B1r
Kompanzasyon Ürün Grubu,"ENS.AYS, ENS.CYS, ENT, ENS.CCS, ENS.AYC, ENS.3PH",Akım Trafolarının Gücü Nasıl Belirlenir? Akım Trafosu Seçerken Dikkat Edilmesi Gereken Noktalar Nelerdir?,Akım Trafolarının Gücü Nasıl Belirlenir? Akım Trafosu Seçerken Dikkat Edilmesi Gereken Noktalar Nelerdir?,"Akım trafosu seçiminde önemli noktalardan biri ölçüm yapacak cihazın güç tüketimleri ile birlikte, kablo kaybının da hesaba katılmasıdır.
Kablo güç kaybı ve ölçüm cihazı güç tüketimi verileri, ayrı ayrı üretici firma(lar)dan temin edilir ve toplam değerin bir üstü seçilir.",akım;trafosu,https://destek.entes.com.tr/spaces/SP/pages/983599/Ak%C4%B1m+Trafolar%C4%B1n%C4%B1n+G%C3%BCc%C3%BC+Nas%C4%B1l+Belirlenir+Ak%C4%B1m+Trafosu+Se%C3%A7erken+Dikkat+Edilmesi+Gereken+Noktalar+Nelerdir
Koruma & Kontrol Ürün Grubu,MCB-A,MCB-A Serisi Zaman Rölesinde Enerji Kesilmesi Durumunda Program Çalışmaya Devam Eder mi?,MCB-A Serisi Zaman Rölesinde Enerji Kesilmesi Durumunda Program Çalışmaya Devam Eder mi?,"MCB-A programlanabilir zaman röleleri kendi içerisinde bulunan rezerv sayesinde 100 saate kadar enerji depolaması yapmaktadır.
Yani enerji kesintilerinde dahi süre saymaya devam eder ve böylelikle programı güncel tutar.",mcb-a,https://destek.entes.com.tr/spaces/SP/pages/983544/MCB-A+Serisi+Zaman+R%C3%B6lesinde+Enerji+Kesilmesi+Durumunda+Program+%C3%87al%C4%B1%C5%9Fmaya+Devam+Eder+mi
Kompanzasyon Ürün Grubu,SR-05E - SR-10E - SR-20E - SR-30E,Endüktif Yük Sürücülerine Hangi Tip Şönt Reaktörler Bağlanabilir?,Endüktif Yük Sürücülerine Hangi Tip Şönt Reaktörler Bağlanabilir?,"Endüktif yük sürücüleri, 5 kVAr, 10 kVAr, 20 kVAr ve 30kVAr olmak üzere 4 modelden oluşmaktadır.
Sürücülere bağlanan reaktörler ihtiyaca yetecek kadarı devreye alarak en düşük yüklere çok hızlı cevap vermektedir.
Her bir sürücüye bağlanabilen SVC şönt reaktörlerin miktarı farklıdır. Aşağıda bağlanabilecek maksimum kVAr reaktörlerin bilgileri mevcuttur.
Endüktif yük sürücüleri için monofaze reaktörler bağlanması gerekmektedir.
SR-05E için : Her bir faza 1 adet monofaze  maksimum 1,66 kVAr SVC şönt reaktör bağlanabilir. 3 x 1,66 şeklindedir. Ürün kodu ENT.SRS1.230/1,66
SR-10E için : Her bir faza 1 adet monofaze  maksimum 3,33 kVAr SVC şönt reaktör bağlanabilir. 3 x 3,33 şeklindedir. Ürün kodu ENT.SRS1.230/3,33
SR-20E için : Her bir faza 1 adet monofaze  maksimum 6,66 kVAr SVC şönt reaktör bağlanabilir. 3 x 6,66 şeklindedir. Ürün kodu ENT.SRS1.230/6,66
SR-30E için : Her bir faza 1 adet monofaze  maksimum 10 kVAr SVC şönt reaktör bağlanabilir. 3 x 10 şeklindedir. Ürün kodu ENT.SRS1.230/10
Yukarıda belirtilen listede faz başına bağlanabilecek maksimum kVAr reaktörlerin bilgileri paylaşılmıştır.",sr-05e;svc;sr-30e;sr-20e;sr-10e,https://destek.entes.com.tr/spaces/SP/pages/983250/End%C3%BCktif+Y%C3%BCk+S%C3%BCr%C3%BCc%C3%BClerine+Hangi+Tip+%C5%9E%C3%B6nt+Reakt%C3%B6rler+Ba%C4%9Flanabilir
Kompanzasyon Ürün Grubu,RG3-T,RG3-T Serisi Reaktif Güç Kontrol Rölelerine Monofaza Kondansatör Bağlanabilir mi?,RG3-T Serisi Reaktif Güç Kontrol Rölelerine Monofaza Kondansatör Bağlanabilir mi?,"RG3-T Serisi Reaktif güç kontrol rölelerine monofaze (tek faz) kondansatör bağlanamamaktadır.
Sadece trifaze (üç faz) kondansatör bağlanmaktadır. Monofaze kondansatör bağlandığı zaman röle bunu algılamayacağı için devreye girmeyecektir.
RG3-T reaktif güç kontrol rölesinde, RG-8T reaktif güç kontrol rölesinde olduğu gibi sadece trifaze kondansatör bağlanmalı ve kademe dizilimi küçükten büyüğe doğru olacak şekilde yapılmalıdır.",rg3-8t,https://destek.entes.com.tr/spaces/SP/pages/983205/RG3-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerine+Monofaza+Kondansat%C3%B6r+Ba%C4%9Flanabilir+mi
Enerji Verimliliği Ürün Grubu,MPR-25S-22 - MPR-26S-21 - MPR-34S-11 - MPR-34S-20 - MPR-45S - MPR -47S,"MPR-2X, MPR-3X ve MPR-4X Analizörlerde Ekran Ayar Değişikliği Nasıl Yapılır?","MPR-2X, MPR-3X ve MPR-4X Analizörlerde Ekran Ayar Değişikliği Nasıl Yapılır?","MPR-2X, MPR-3X ve MPR-4X Model Analizörlerde ekran ayarı 3 şekilde değiştirebilmektedir. Bunlar;",mpr-34s-11;mpr-25s-22;mpr-34s-20;mpr-45s;mpr-26s-21;mpr,https://destek.entes.com.tr/spaces/SP/pages/983295/MPR-2X+MPR-3X+ve+MPR-4X+Analiz%C3%B6rlerde+Ekran+Ayar+De%C4%9Fi%C5%9Fikli%C4%9Fi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGA - RGSR,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Ekran Aydınlatması Kapatılabilir mi?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Ekran Aydınlatması Kapatılabilir mi?,"RGA ve RGSR ürünlerinin tüm modellerinde ekran ışığının ayarları kullanıcı tarafından atanabilmektedir.
Röle menüsü üzerinden Sistem Ayarlarına sonrasında Ekran Ayarları içerisine girilip ayar için 3 şekilde değişiklik yapılabilmektedir. Bunlar;
Ekran ışığı Kapalı, Ekran ışığı Açık ve Ekran ışığı Otomatik değerlerinden birine atanabilir.",rgsr-15s;rgsr-24s-og;rgsr-20s;rgsr-20s-og;rgsr-24s;rga,https://destek.entes.com.tr/spaces/SP/pages/983301/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Ekran+Ayd%C4%B1nlatmas%C4%B1+Kapat%C4%B1labilir+mi
Koruma & Kontrol Ürün Grubu,DTR-20M - DTR-IR-PROG,DTR IR PROG Yardımıyla DTR-20M Astronomik Zaman Rölesine Nasıl Program Yüklenir?,DTR IR PROG Yardımıyla DTR-20M Astronomik Zaman Rölesine Nasıl Program Yüklenir?,"DTR-20M model astronomik zaman rölesine IR Programlayıcı ile program yüklenmesi için DTR-20M enerji beslemesinin yapılmış olması gerekmektedir.
DTR serisi astronomik zaman rölelerindeki enerji olmadan program yapma özelliği IR ile yükleme yaparken kullanılmamaktadır.
DTR-20M astronomik zaman rölelerinde de ana besleme enerjisi yokken elle programlama yapılabilmektedir fakat programlayıcıdan yükleme yapılamamaktadır.",dtr-ir-prog;dtr-20m,https://destek.entes.com.tr/spaces/SP/pages/983339/DTR+IR+PROG+Yard%C4%B1m%C4%B1yla+DTR-20M+Astronomik+Zaman+R%C3%B6lesine+Nas%C4%B1l+Program+Y%C3%BCklenir
Enerji Verimliliği Ürün Grubu,MPR-1,MPR-1X Serisi Enerji Analizörlerinde Akım Trafo Değerleri Nasıl Değiştirilir?,MPR-1X Serisi Enerji Analizörlerinde Akım Trafo Değerleri Nasıl Değiştirilir?,"Akım trafo değeri Modbus register tablosu kullanılarak değiştirilebilir. Değişiklik yapılacak register adresleri decimal olarak 16385 ve 16386’ dır. (sekonder ve primer değer)
Bu register adreslerine yazma fonksiyonu  ile aşağıdaki şekilde komut gönderilir.
16385  --> 0 veya 1 komutu gönderilir.(0: 1A , 1:5A)
16386  --> 5-9999 arasında bir değer girilerek komut gönderilir.
Örnek olarak, 100/5 bir akım trafosu için register adreslerine,   16385  : 1  ,  16386  : 100   komutu gönderilmelidir.",modbus;mpr-1,https://destek.entes.com.tr/spaces/SP/pages/983464/MPR-1X+Serisi+Enerji+Analiz%C3%B6rlerinde+Ak%C4%B1m+Trafo+De%C4%9Ferleri+Nas%C4%B1l+De%C4%9Fi%C5%9Ftirilir
Koruma & Kontrol Ürün Grubu,DTR-25,DTR-25 Astronomik Zaman Rölesi Özellikleri Nelerdir?,DTR-25 Astronomik Zaman Rölesi Özellikleri Nelerdir?,"DTR-25 astronomik zaman rölesi, şehir adı veya şehrin enlem ve boylam bilgilerine göre, güneşin doğuş ve batış saatlerine ek olarak 5 namaz vaktini de otomatik olarak hesaplayan, haftanın her günü için ayrı ayrı programlanabilen zaman saatidir.
DTR-25 astronomik zaman rölesi, namaz vakitlerine göre sistemlerin ve cihazların otomatik kontrol edilmesine ihtiyaç duyulan camilerin ısıtma ve soğutma sistemlerinde yaygın olarak kullanılır.
Yaz aylarında namaz vakitlerinden önce soğutma sisteminin çalıştırılarak camilerin içinin soğutulmasını ve kış aylarında ise ısıtma sisteminin çalıştırılarak camilerin içinin ısıtılmasını kontrol eder.
Ürün ile ilgili daha fazla bilgi almak için, detaylı şekilde hazırlanmış videoya buraya tıklayarak ulaşabilirsiniz.",dtr;namaz,https://destek.entes.com.tr/spaces/SP/pages/983369/DTR-25+Astronomik+Zaman+R%C3%B6lesi+%C3%96zellikleri+Nelerdir
Enerji Verimliliği Ürün Grubu,EPM-4X,EPM-4X Serisi Ampermetrelerde Akım Trafosu Kullanmadan Bağlantı Yapılır mı?,EPM-4X Serisi Ampermetrelerde Akım Trafosu Kullanmadan Bağlantı Yapılır mı?,"EPM-4X Serisi ampermetreler, akım trafosuz olarak 5 Amper' e kadar kullanılabilir.
Cihaz besleme girişi bağlantısı Faz - Nötr olarak yapılır.
Akım klemenslerinden 3. klemense enerji kablosu girilir ve 5. klemensten çıkılıp yüke besleme verilir.
Menü Ayarında ""Ctr Menüsü"" ( Akım Trafosu ) 005 ayarlanılarak ""SET"" tuşuna basılır. ""Trn"" menüsü ayarı ise 1 yapılarak ""SET"" tuşuna basılır ve ayarlar kayıt edilir.",amper;epm-4c;ampermetre;epm,https://destek.entes.com.tr/spaces/SP/pages/983355/EPM-4X+Serisi+Ampermetrelerde+Ak%C4%B1m+Trafosu+Kullanmadan+Ba%C4%9Flant%C4%B1+Yap%C4%B1l%C4%B1r+m%C4%B1
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru ile Su, Doğalgaz, Sıcaklık, Nem vb. Diğer Kaynaklar da İzlenebilir mi?","Sistemde elektrik enerjisi dışında su, doğalgaz, sıcaklık, nem vb. gibi diğer tüketimleri de izleme ve kayıt etme şansı var mıdır?","Sistemde mevcut veya yeni dahil edilecek dijital girişli ENTES marka analizör ürünleri olması durumunda, diğer tüketim kaynaklarının sayaçlarından gelecek pulse bilgileri okunarak tüketim takibi ve kayıtları gerçekleştirilebilir. Sıcaklık ve nem gibi ölçümler için ENTES’ in desteklediği marka ve model ürünler tercih edilmesi gereklidir. Detay için ENTES ile iletişime geçerek destek alabilirsiniz.",buhar;nem;su;enermedic;sıcaklık;kalorimetre;doğalgaz;enerthings;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983402/Enerji+Doktoru+ile+Su+Do%C4%9Falgaz+S%C4%B1cakl%C4%B1k+Nem+vb.+Di%C4%9Fer+Kaynaklar+da+%C4%B0zlenebilir+mi
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru' nda Donanımların Farklı Parametreleri İçin Özel Alarmlar Oluşturulabilir mi?,Cihazların farklı farklı parametreleri için özel alarmlar ve bilgilendirmeler yapılabilir mi?,"Kullanıcı alarmları bölümünden cihazların desteklediği tetikleme senaryolarında bulunan tüm parametreler için alarmlar oluşturulabilir. Bu alarmlar, organizasyon, tesis, kat ve bölüm temelinde oluşturulabilir veya tamamen kişisel bir yapılandırma da sağlanabilir. Aşırı yoğun bilgilendirme olmaması adına alarmların aktif, pasif devamlılığı ve hassasiyetleri ayrıca yönetilebilmektedir.",bilgilendirme;enermedic;enerjidoktoru;enerthings;alarm,https://destek.entes.com.tr/spaces/SP/pages/983421/Enerji+Doktoru+nda+Donan%C4%B1mlar%C4%B1n+Farkl%C4%B1+Parametreleri+%C4%B0%C3%A7in+%C3%96zel+Alarmlar+Olu%C5%9Fturulabilir+mi
Kompanzasyon Ürün Grubu,RGP,RGP Serisi Güç Kontrol Rölelerinde Smiley Özelliği (Gülen Surat) Nasıl Devre Dışı Bırakılır?,RGP Serisi Güç Kontrol Rölelerinde Smiley Özelliği ( Gülen Surat & Ağlayan Surat ) Nasıl Devre Dışı Bırakılır?,"Ana ekranda ""↓"" tuşu yardımıyla ""Ayarlar"" menüsüne gelinir ve ""√"" tuşana basılarak menüye giriş yapılır.
""↓"" tuşu yardımıyla ""Kullanıcı menüsü"" bulunur ve ""√"" tuşana basılarak menüye giriş yapılır.
""↓"" tuşu yardımıyla “Kul.Surat” bulunur ve ""√"" tuşana basılır. Ekranda “Smiley Evet” yazısı yanıp söner.
""↓"" tuşu yardımıyla ""Hayır"" bulunur ve ""√"" tuşana basılarak smiley modu kapatılmış olur.
Daha sonra % Home tuşuna ard arda basılır ve akranda “kaydet EVET!” yazısı görülür. ""√"" tuşana basılarak yapılan değişiklik kaydedilmiş olur.",serisi;rgp-12s;rgp;kontrol;rölesi;rgp-15sr;reaktif;güç,https://destek.entes.com.tr/spaces/SP/pages/983521/RGP+Serisi+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Smiley+%C3%96zelli%C4%9Fi+G%C3%BClen+Surat+Nas%C4%B1l+Devre+D%C4%B1%C5%9F%C4%B1+B%C4%B1rak%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Emg-12, EMG-02, GEM-05, GEM-10, GEM-10SH",EMG Serisi Modemlerin Güncel Firmware Dosyası Nasıl Kurulur?,EMG Serisi Modemlerin Güncel Firmware Dosyası Nasıl Kurulur?,"Firmware güncelleme işlemi, üretim tarihi 2017 ve sonrası olan cihazlar için teknik servisimiz tarafından yapılmaktadır.
Cihaz üretim tarihini, cihazın seri numarasından öğrenebilirsiniz. (İlk 6 rakam cihaz üretim tarihini ifade etmektedir.)",gem-10;gem;emg-02;gem-05;emg-12,https://destek.entes.com.tr/spaces/SP/pages/983378/EMG+Serisi+Modemlerin+G%C3%BCncel+Firmware+Dosyas%C4%B1+Nas%C4%B1l+Kurulur
Enerji Yönetimi Ürün Grubu,EMG,Modbus Haberleştirmelerde Hat Sonlandırma Direnci Nasıl Uygulanır?,Modbus Haberleştirmelerde Hat Sonlandırma Direnci Nasıl Uygulanır?,"Hattın sonunda bulunan son cihazda A(+) klemensi ile B(-) klemensi arasında 120 ohm hat sonlandırma direnci takılır, TR klemensi ile A(+) klemensi de kısa derve edilerek hat dengeleme işlemi yapılmış olur.",emg,https://destek.entes.com.tr/spaces/SP/pages/983364/Modbus+Haberle%C5%9Ftirmelerde+Hat+Sonland%C4%B1rma+Direnci+Nas%C4%B1l+Uygulan%C4%B1r
Kompanzasyon Ürün Grubu,SR-30E,30 kVAr Endüktif Yük Sürücüsüne Hangi Kapasitede Şönt Reaktörler Bağlanabilir?,"SR-30E endüktif yük sürücü satın aldım, ancak elimde 6,66 kVAr 3 adet monofaze şönt reaktör mevcuttur. Bu şöntleri, 30 kVAR sürücü ile entegre edebilir miyim?","30 kVAR endüktif yük sürücüleri, her faz için maksimum 10 kVAr şönt bağlanabilecek şekilde dizayn edilmiştir. Bu bağlamda sürücüye 3 adet 10 kVAr güce kadar monofaze şönt reaktör bağlanabilir.",reaktör;şönt;rgsr;rg,https://destek.entes.com.tr/spaces/SP/pages/983151/30+kVAr+End%C3%BCktif+Y%C3%BCk+S%C3%BCr%C3%BCc%C3%BCs%C3%BCne+Hangi+Kapasitede+%C5%9E%C3%B6nt+Reakt%C3%B6rler+Ba%C4%9Flanabilir
Kompanzasyon Ürün Grubu,RG-T,"C/k Değeri Nedir, Nasıl hesaplanır?","RG-T Serisi Reaktif Güç Kontrol Rölelerinde devreye alırken, cihaza C/k değeri girilmesi gerekiyor, bu nedir? Nasıl hesaplanır?","C/k değeri, reaktif güç kontrol rölelerinin, bir kondansatör kademesi devreye alıp çıkartabileceği reaktif akım eşik değeridir.
C/k değeri ilk kondansatör gücünün kVAr cinsinden değeri (C) , akım trafosu (k) değerine oranıdır.
Bu değeri RG-T otomatik olarak tanımlayabildiği gibi kullanıcılar tarafından manuel röleye tanımlayabilmektedir.
Örnek: C=1. kademe kondansatör gücü / k=akım trafosu dönüştürme oranı
C : 5 kVAr
k: 150/5 = 30
C/k =5/30= 0,17 olarak bulunur .",No labels,https://destek.entes.com.tr/spaces/SP/pages/983399/C+k+De%C4%9Feri+Nedir+Nas%C4%B1l+hesaplan%C4%B1r
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölelerinde Çıkış Kontakları Manuel Olarak Devreye Alıp Çıkarma İşlemleri Nasıl Yapılır?,DTR Serisi Astronomik Zaman Rölelerinde Çıkış Kontakları Manuel Olarak Devreye Alıp Çıkarma İşlemleri Nasıl Yapılır?,"DTR Serisi Astronomik Zaman Rölelerinin manuel kontaklarını devreye alma ve çıkarma esnasında gecikme süresi tanımlanmıştır.
DTR ürünlerinde kontak çıkışlarını manuel olarak kullanmak için ekranın izleme menüsünde olması gerekir.
""Aşağı"" tuşu ""C1"" kontağını, ""yukarı"" tuşu ""C2"" kontağını manuel konuma alıp çıkartmak için kullanılır. ""Aşağı"" tuşuna ""3sn"" basılınca ekranda ""manuel"" yazısının çıktığı görülür.
""Manuel"" yazısı çıkınca ""aşağı"" tuşuna (C1 kontağı için) bir kez  basıp bırakılır ve gecikme süresi devreye girer, ekranda C1 rölesinin aktif olduğunu gösteren sembol yanıp yanıp sönmeye başlar ve süre sonunda sembol tamamen yanar, C1 kontağı devreye girer.
Devreden çıkartmak için; yine aynı şekilde ""aşağı"" tuşuna bir kez  basıp bırakılır ve gecikme süresi devreye girip ekranda C1 rölesinin aktif olduğunu gösteren sembol yanıp yanıp sönmeye başlar ve süre sonunda sembol tamamen söner, C1 kontağı devreden çıkar.
Aynı işlemler C2 kontağı için de geçerlidir.",dtr,https://destek.entes.com.tr/spaces/SP/pages/983502/DTR+Serisi+Astronomik+Zaman+R%C3%B6lelerinde+%C3%87%C4%B1k%C4%B1%C5%9F+Kontaklar%C4%B1+Manuel+Olarak+Devreye+Al%C4%B1p+%C3%87%C4%B1karma+%C4%B0%C5%9Flemleri+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,ENT.ERH Harmonik Filtreler,50 kVAr Harmonik Filtre İçin Uygun Kondansatör Hangisidir?,50 kVAr Harmonik Filtre İçin Uygun Kondansatör Hangisidir?,"Harmonik filtre grubuna bir üst değerde kondansatör grubu bağlanması gerekmektedir.
Bu şekilde düşünüldüğünde 50 kVAR harmonik filtre için 2 x 30 kVAR kondansatör grubu bağlanması uygun olacaktır.
50 kVAr altında kondansatör bağlanması durumunda sistem rezonansa girecektir.",harmonik;filtre,https://destek.entes.com.tr/spaces/SP/pages/983445/50+kVAr+Harmonik+Filtre+%C4%B0%C3%A7in+Uygun+Kondansat%C3%B6r+Hangisidir
Kompanzasyon Ürün Grubu,RG,ENTES Reaktif Güç Kontrol Rölesi Seçiminde Nelere Dikkat Edilmelidir?,ENTES Reaktif Güç Kontrol Rölesi Seçiminde Nelere Dikkat Edilmelidir?,"Reaktif Güç Kontrol Röleleri, kompanzasyon sisteminin merkezindedir ve tüm diğer ekipmanları kontrol eder. Kompanzasyon kontaktörleri aracılığı ile kondansatörleri devreye alıp devreden çıkararak veya şönt reaktör / endüktif yük sürücülerini kullanarak reaktif gücü sürekli kontrol altında tutar. Sisteme bağlı harmonik filtreler ile şebekedeki harmonik dalgalanmaların önüne geçer.
Reaktif Güç Kontrol Rölesi seçiminde; kompanzasyon algoritmasının yetenekleri, sahip olduğu kademe sayısı, desteklediği faz sayısı, dengesiz yükleri yönetme yeteneği, devreye girme ve devreden çıkma hızı, ölçebildiği elektriksel değerler ve sahip olduğu ek yetenekler (ekran tipi, farklı modlarda çalışma, ölçüm hassasiyeti vb.) özelliklere dikkat edilmelidir.
ENTES, farklı ihtiyaçlara ve işletme yapılarına uygun olarak yukarıda belirtilen özelliklere göre segmente edilmiş reaktif güç kontrol rölesi serilerine sahiptir. RGA, RGSR, RGP, RG3 veya RG serisi reaktif güç kontrol rölesi seçiminiz için web sitemizdeki teknik özellik tablolarını inceleyebilir veya daha detaylı bilgi için 0850 888 84 25 Teknik Destek Çağrı Merkezi numarasından bizimle irtibata geçebilirsiniz.",rg,https://destek.entes.com.tr/spaces/SP/pages/983374/ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesi+Se%C3%A7iminde+Nelere+Dikkat+Edilmelidir
Kompanzasyon Ürün Grubu,SR,Endüktif Yük Sürücüleri (SVC) Nedir?,Endüktif Yük Sürücüleri (SVC) Nedir?,"Endüktif yük sürücülerinde sürülen şönt reaktörler, güçleri tristörler vasıtasıyla belirli açılarda tetikleyerek, adımları ayarlanabilir ve benzersiz bir hızda devreye alınabilir.
ENTES Endüktif Yük Sürücüleri 3 adet monofaze şönt reaktörü sürecek şekilde geliştirilmiştir ve her biri ayrı bir faza bağlı olan bu reaktörlerin güçleri bağımsız ve istenilen gücü sağlayacak şekilde ayrı ayrı kontrol edilebilmektedir.
Özel soğutucu tasarımı sayesinde ısınma olmadan rahatlıkla çalışmaktadır.",svc,https://destek.entes.com.tr/spaces/SP/pages/983340/End%C3%BCktif+Y%C3%BCk+S%C3%BCr%C3%BCc%C3%BCleri+SVC+Nedir
Koruma & Kontrol Ürün Grubu,Kumanda Trafoları,Kumanda Trafoları 230V Girişli mi? 400V Giriş Gerilimine Sahip Ürün Var mıdır?,Kumanda Trafoları 230V Girişli mi? Yoksa 400V Giriş Gerilimine Sahip Ürün Var mıdır?,"ENTES kumanda trafoları, 24 VAC çıkış gerilimi ile cihazların güvenli çalışmasını sağlarlar.
230V veya 400V sabit girişli seçeneklerin yanı sıra alternatif giriş gerilimli (400; 230±15) seçenekleri de bulunmaktadır.
Kumanda trafoları 50 °C ortam sıcaklığında sürekli çalışmaları için tasarlanmıştır.
Tüm ENTES kumanda trafoları EN standartlarıyla uyumludur.",kumanda;trafosu;koruma;kontrol,https://destek.entes.com.tr/spaces/SP/pages/983213/Kumanda+Trafolar%C4%B1+230V+Giri%C5%9Fli+mi+400V+Giri%C5%9F+Gerilimine+Sahip+%C3%9Cr%C3%BCn+Var+m%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru ile İndeks Değeri Okuması Yapılabilir mi?,Analizör veya Reaktif rölelere ait enerji sayaçlarından indeks değeri okuması yapabilir mi?,"""Verimlilik \Sayaç indeksleri"" sayfasından tüm cihazlara ait indeks verileri, başlangıç, bitiş ve fark olarak elde edilebilir. Veriler Excel olarak dışarı alabilir.",enerthings;indeks;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983333/Enerji+Doktoru+ile+%C4%B0ndeks+De%C4%9Feri+Okumas%C4%B1+Yap%C4%B1labilir+mi
Koruma & Kontrol Ürün Grubu,SPD-D & SPD-S,Darbe Koruma Cihazlarını Kullanırken Nelere Dikkat Edilmelidir?,Darbe koruma cihazlarını kullanırken nelere dikkat etmeliyim? Bir panoda bir adet SPD yeterli mi?,"Bir pano içerisindeki tüm donanımlar için tek bir SPD yeterlidir. SPD, panoda şebeke bağlantısının yapıldığı yere yakın bir konuma monte edilmelidir. Bağlantılar mümkün olan en kısa kablo ile ve düz hatlarla yapılmalıdır. Klemens bağlantıları için kablo pabucu kullanılmalıdır. Kullanılacak kablo kalınlığı en az 6 mm 2 olmalıdır. Nötr ve toprak hatları kesinlikle bağlanmalıdır. SPD öncesi kullanılacak sigortanın kısa devre akımı en az 6kA olmalıdır",kontaktör;statik;kompanzasyon;koruma;darbe;spd,https://destek.entes.com.tr/spaces/SP/pages/983527/Darbe+Koruma+Cihazlar%C4%B1n%C4%B1+Kullan%C4%B1rken+Nelere+Dikkat+Edilmelidir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic Yazılımlarında Çoklu Kullanıcı Hesabı Yönetimi Yapılabiliyor mu?","Enerji Doktoru, Enerthings ve Enermedic Yazılımlarında Çoklu Kullanıcı Hesabı Yönetimi Yapılabiliyor mu?
Enerji Doktoru, Enerthings ve Enermedic Sistemine İlave Kullanıcı Eklenmek İstendiğinde Ne Yapılmalıdır?","Enerji Doktoru ve Enermedic yazılımlarında sadece kayıtlı hesap ile işlemler yapılabilmektedir. Ayrıca hesap kullanımı için Entes ile iletişime geçerek destek alabilirsiniz.
Enerthings yazılımında ise üyelik aşamasında oluşturulan "" Sistem "" ve "" Organizasyon "" olmak üzere iki ayrı hesap ile giriş yapılarak işlemler yapılabilmektedir. Veya sistem hesabından erişilebilen "" kullanıcılar "" menüsünde ilave hesaplar açılabilir.",enermedic;enerjidoktoru;kullanıcı;hesap;user;account;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983353/Enerji+Doktoru+Enerthings+ve+Enermedic+Yaz%C4%B1l%C4%B1mlar%C4%B1nda+%C3%87oklu+Kullan%C4%B1c%C4%B1+Hesab%C4%B1+Y%C3%B6netimi+Yap%C4%B1labiliyor+mu
Kompanzasyon Ürün Grubu,RGSR-15S - RGSR-20S - RGSR-24S - RGA-20S - RGA-15S - RGA-24S,RGSR Serisi Reaktif Güç Kontrol Röleleri Nasıl Devreye Alınır ?,RG Cihazının Devreye Alınması,"Cihazınızı devreye almak için aşağıda yer alan adımları sırasıyla takip ediniz.
1. Cihazınızı enerjilendirdikten sonra, ilk olarak ""otomatik setup"" menüsü ekrana gelir ve kullanıcıdan ilgili parametrelerin ayarlanması istenir.
2. Cihaz otomatik bağlantı bulma fonksiyonunu çalıştırır. Cihazın otomatik olarak bağlantı hatasını algılayabilmesi için faz akımlarının sıfırdan farklı olması gerekir. Cihaz bağlantı hatasını (faz sırası hatası ve akım trafoları polarite hatası) düzeltirken referans kademedeki 3 fazlı kondansatörü devreye alıp çıkartır. Yüklerdeki ani değişiklik ve lineer olmayan (Tristör Triyak kontrollü, Frekans konvertörlü, UPS gibi) yükler fazla ise bağlantıyı otomatik olarak düzeltemeyebilir. Bu durumda bu tip yükleri geçici olarak devreden çıkartıp cihazın enerjisi yeniden kesilip verilerek işlem tekrarlatılmalıdır.
3. Bağlantı düzeltildikten sonra cihaz otomatik kademe tanıma fonksiyonunu çalıştırır. Sırayla kademeleri devreye alıp çıkararak kademelerin güç ve bağlantı şekillerini algılar.
4. Kademe Tanımı yapıldıktan sonra cihaz otomatik sc tanıma fonksiyonunu çalıştırır. (Sadece RGSR modellerinde vardır.)
5. Cihazınız fabrika çıkış ayarlarıyla çalışmaya başlayacaktır.",rga-20s;rgsr-15s;rga-24s;rgsr-20s;rga-15s;rgsr-24s,https://destek.entes.com.tr/spaces/SP/pages/983307/RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6leleri+Nas%C4%B1l+Devreye+Al%C4%B1n%C4%B1r
Kompanzasyon Ürün Grubu,Şönt Reaktörler,Sisteme Bağlı Olan Şönt Reaktörler Isındığı Durumlarda Sisteme veya Kompanzasyona Zarar Verir mi?,Sisteme bağlı olan şönt reaktörler ısındığı durumlarda sisteme veya kompanzasyona zarar verir mi?,"ENTES Şönt reaktörleri 130 dereceye kadar dayanıklıdır ve termik korumalı olarak üretilmektedir.
Yüksek güçlü yerlerde sorunsuz şekilde kullanılmak için tasarlanmışlardır.
Herhangi bir problem de termik koruma açacağı için şönt reaktör zarar görmeyecektir.",reaktör;ısınma;şönt,https://destek.entes.com.tr/spaces/SP/pages/983354/Sisteme+Ba%C4%9Fl%C4%B1+Olan+%C5%9E%C3%B6nt+Reakt%C3%B6rler+Is%C4%B1nd%C4%B1%C4%9F%C4%B1+Durumlarda+Sisteme+veya+Kompanzasyona+Zarar+Verir+mi
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi,MPR-4X Serisi Enerji Analizörlerinde Güç Tüketim Değerleri Nelerdir?,MPR-4X Serisi Enerji Analizörlerinde Güç Tüketim Değerleri Nelerdir?,"Besleme Girişi Güç Tüketimi: <5 VA Gerilim Ölçme Giriş Yükü: <0,5 VA Akım Ölçme Giriş Yükü: 0,5 VA' dir.",mpr,https://destek.entes.com.tr/spaces/SP/pages/983387/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+G%C3%BC%C3%A7+T%C3%BCketim+De%C4%9Ferleri+Nelerdir
Koruma & Kontrol Ürün Grubu,ERT/ERTC-01,ERTC-01 Serisi Zaman Rölesi Üzerindeki Girişler Hangi Amaçla Kullanılmaktadır?,"ERTC-01 zaman rölesinde bulunan Start,  Stop ve Reset klemeslerinin kullanım amacı nedir?",ERTC-01 zaman rölesinde bulunan;,pazarlamakontrol;ertc,https://destek.entes.com.tr/spaces/SP/pages/983419/ERTC-01+Serisi+Zaman+R%C3%B6lesi+%C3%9Czerindeki+Giri%C5%9Fler+Hangi+Ama%C3%A7la+Kullan%C4%B1lmaktad%C4%B1r
Kompanzasyon Ürün Grubu,RGP-9S - RGP-12S - RGP12SR - RGP-15SR,RGP Serisi Reaktif Güç Kontrol Röleleri Nasıl Devreye Alınır ?,RGP Cihazının Devreye Alınması,"Cihazınızı devreye almak için aşağıda yer alan adımları sırasıyla takip ediniz.
NOT : Besleme gerilimi ayrı olarak Aux Supply, Gerilim ve Akım ölçme girişleri 3 faz-nötr olacak şekilde bağlanır. 3 faz bağlantı yapılmadan cihaz çalıştırılmaz.
1. Cihazınızı enerjilendirdikten sonra sırasıyla ""Dil Seçimi"" , "" Tutorial Mod"" ve ""Otomatik Setup"" menüsü ekrana gelir ve ilgili parametrelerin ayarlanması istenir.
2. Cihaz otomatik bağlantı bulma fonksiyonunu çalıştırır. Cihazın otomatik olarak bağlantı hatasını algılayabilmesi için faz akımlarının sıfırdan farklı olması gerekir. Cihaz bağlantı hatasını (faz sırası hatası ve akım trafoları polarite hatası) düzeltirken referans kademedeki 3 fazlı kondansatörü devreye alıp çıkartır.
3. Cihazınız, yüklerdeki ani değişiklik ve lineer olmayan (Tristör Triyak kontrollü, Frekans konvertörlü, UPS gibi) yükler fazla ise bağlantıyı otomatik olarak düzeltemeyebilir. Bu durumda bu tip yükleri geçici olarak devreden çıkartıp cihazın enerjisi yeniden kesilip verilerek işlem tekrarlatılmalıdır.
4. Bağlantı düzeltildikten sonra cihaz otomatik kademe tanıma fonksiyonunu çalıştırır. Sırayla kademeleri devreye alıp çıkararak kademelerin güç ve bağlantı şekillerini algılar.
5. RGP cihazınızın kademelerine ( referans kademe hariç ) üç faz olmak üzere istediği sayıda kapasite ve/veya reaktör bağlayabilirsiniz.
6. Kademe Tanımı yapıldıktan sonra cihaz otomatik ( SC ) tanıma fonksiyonunu çalıştırır.
7. Cihazınız ilk açılışta fabrika çıkış ayarlarıyla çalışmaya başlayacaktır.
8. Cihazın Aux Supply (Yardımcı Besleme) bağlantısını yapınız.",rgp-15sr;rgp-12s;rgp12sr;rgp-9s,https://destek.entes.com.tr/spaces/SP/pages/983585/RGP+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6leleri+Nas%C4%B1l+Devreye+Al%C4%B1n%C4%B1r
Enerji Verimliliği Ürün Grubu,ECR,ECR Serisi Cos Fi Ölçme Ürünlerinin Cihaz Beslemesi Nasıl Yapılmalıdır?,"Cihaz Bağlantısını Nasıl Yapmalı Ve Bağlantı Yapılırken Nelere Dikkat Edilmeli , Önemli Hususlar Nedir?","Cosfimetreler çeviri oranı 5A olan bir akım trafosu ile bağlantı şemasına uygun olarak bağlanır.
Bağlantı yapılırken besleme geriliminin akım trafosunun bağlandığı fazdan alınmasına çok dikkat edilmelidir.",ölçüm;endüktif;cosf,https://destek.entes.com.tr/spaces/SP/pages/983461/ECR+Serisi+Cos+Fi+%C3%96l%C3%A7me+%C3%9Cr%C3%BCnlerinin+Cihaz+Beslemesi+Nas%C4%B1l+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,DU-3,DU-3 Deşarj Bobini Neden Kullanılmaktadır?,Kompanzasyon panolarında DU-3 Deşarj Bobini Neden Kullanılmaktadır?,"Otomatik kompanzasyonda kademe alma süresinin 1 dakikanın altında olması gerektiği durumlarda deşarj bobini kullanılmalıdır.
DU-3 desarj bobinleri 50kVAr'a kadar olan 400V, 415V ve 450V alçak gerilim güç kondansatörleri ile uyumludur.",du3;bobin;desarj,https://destek.entes.com.tr/spaces/SP/pages/983533/DU-3+De%C5%9Farj+Bobini+Neden+Kullan%C4%B1lmaktad%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,ENTBUS PRO' da Aynı Bağlantı Noktasındaki Bazı Donanımlarda Haberleşme Olmasına Rağmen Veriler Gelmiyorsa Ne Yapılmalıdır?,ENTBUS PRO' da Aynı Bağlantı Noktasındaki Bazı Donanımlarda Haberleşme Olmasına Rağmen Veriler Gelmiyorsa Ne Yapılmalıdır?,"Yazılım üzerinde, ""Yapılandırma> Bağlantı noktaları> Zaman aşımı"" kısmındaki değer ideal seviyelerde olmayabilir.
Buradaki değerin kontrol edilmesi, mevut değerin üzerine çıkartılması, haberleşme sorununu ortadan kaldırabilir.",gem;entbus;emg;zamanaşımı;haberleşme,https://destek.entes.com.tr/spaces/SP/pages/983535/ENTBUS+PRO+da+Ayn%C4%B1+Ba%C4%9Flant%C4%B1+Noktas%C4%B1ndaki+Baz%C4%B1+Donan%C4%B1mlarda+Haberle%C5%9Fme+Olmas%C4%B1na+Ra%C4%9Fmen+Veriler+Gelmiyorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,RS-USB2,RS-USB2 USB Konvertör ile Log Reader Programından LOG Raporu Alınamadığı Durumlarda Ne Yapılmalıdır?,RS-USB2 USB Konvertör ile Log Reader Programından LOG Raporu Alınamadığı Durumlarda Ne Yapılmalıdır?,"Bilgisayar ortamında RS-USB2 ürününe ait sürücü kurulumu gerçekleştirilmelidir. Sürücü kurulumunun ardından log raporu alınacak cihaz ile RS-485 bağlantıları A-B uçları dikkat edilerek yapılması gerekir. İzleme yapılacak cihazın menüsündeki RS-485 ayarları (Adres, Baudrate, Parity), Log Reader programı ile aynı olarak konfigüre edilmeli ve haberleşme portu seçilmelidir.
Konfigürasyon bittikten sonra bağlantı kurularak log raporu çekilebilmektedir.",logreader;rs-usb2,https://destek.entes.com.tr/spaces/SP/pages/983417/RS-USB2+USB+Konvert%C3%B6r+ile+Log+Reader+Program%C4%B1ndan+LOG+Raporu+Al%C4%B1namad%C4%B1%C4%9F%C4%B1+Durumlarda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,Log Reader,"Log Reader Programı Nedir, Ne Amaçla Kullanılır?","Log Reader Programı Nedir, Ne Amaçla Kullanılır?","Log okuma programı, log tutma özelliği bulunan ENTES cihazlarına seri veya TCP bağlanarak cihaz bilgilerini ve cihazın yetkinliğine göre; • Olay • Profil (Enerji) • Güç • Gerilim • Akım • Toplam Harmonik Bozulma (THD) loglarının çekilebildiği bir programdır.",hafıza;log;reader,https://destek.entes.com.tr/spaces/SP/pages/983511/Log+Reader+Program%C4%B1+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,MCB-A,MCB-A Serisi Zaman Rölesinde Çalışma Prensibi Nasıldır?,MCB-A Serisi Zaman Rölesinde Çalışma Prensibi Nasıldır?,"15 dakikalık zamana karşılık gelen her bir tırnağı ile elektrikli cihazların günlük çalışmasını kontrol eder.
İstenilen çalışma zamanı, tırnaklar sağa (OFF) ve sola (ON) hareket ettirilerek ayarlanır.
100 saatlik rezerv kapasitesine sahiptir.",zaman;mcb;rölesi,https://destek.entes.com.tr/spaces/SP/pages/983553/MCB-A+Serisi+Zaman+R%C3%B6lesinde+%C3%87al%C4%B1%C5%9Fma+Prensibi+Nas%C4%B1ld%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-6X,MPR-6X Serisi Enerji Analizörlerinde 25 ve 26 Numaralı Klemenslere Nasıl Bağlantı Yapılır?,MPR-6X Serisi Enerji Analizörlerinde 25 ve 26 Numaralı Klemenslere Nasıl Bağlantı Yapılır?,"Gerilim girişleri 3 Faz ve 1 Nötr olarak bağlandığı durumlarda, c ihazın yardımcı beslemesi olan ve 25 ( + ) 26 (-) Numaralı klemenslere de Faz - Nötr Enerji Verilmelidir.",enerji;mpr-63;analizör;mpr;verimliliği,https://destek.entes.com.tr/spaces/SP/pages/983377/MPR-6X+Serisi+Enerji+Analiz%C3%B6rlerinde+25+ve+26+Numaral%C4%B1+Klemenslere+Nas%C4%B1l+Ba%C4%9Flant%C4%B1+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Log Reader,Log Reader Programında Bağlantı Problemi Yaşanırsa Neler Kontrol Edilmelidir?,Log Reader Programında Bağlantı Problemi Yaşanırsa Neler Kontrol Edilmelidir?,"Cihaz bağlantısında problem yaşandığında;
1) Ana ekrandaki cihaz bağlantı bilgilerinizin doğru olduğundan emin olunuz. Seçilen bağlantı tipine kontrol edilecek kısımlar değişir. TCP/IP bağlanan bir cihaz için IP Adresi, TCP Portu ve NAD Seri bağlanan bir cihaz için Haberleşme Portu ve Bant Genişliği kısımları kontrol edilmelidir.
2) Bağlantı bilgileri doğru ise Ayarlar menüsündeki Bağlantı Ayarları kısmındaki zaman aşım süresi ve gecikme süresi kademeli olarak artırarak tekrar bağlanmayı denenmelidir.",hafıza;reader;log,https://destek.entes.com.tr/spaces/SP/pages/983444/Log+Reader+Program%C4%B1nda+Ba%C4%9Flant%C4%B1+Problemi+Ya%C5%9Fan%C4%B1rsa+Neler+Kontrol+Edilmelidir
Enerji Verimliliği Ürün Grubu,"ECR-3-72 , ECR-3-48 , ECR-3-96",ECR Serisi Cos Fi Ölçme Ürünleri Ekranında Görülen -1.00 ve 1.00 Rakamları Ne İfade Etmektedir?,ECR Serisi Cos Fi Ölçme Ürünleri Ekranında Görülen -1.00 ve 1.00 Rakamları Ne İfade Etmektedir?,"Sistemdeki yükün indüktif ya da kapasitif durumunu gösterir. Cos Fi'nin negatif işaretli olması yükün kapasitif reaktif karakterli olduğunu , işaretin olmaması ise sistemin indüktif reaktif karakterli olduğunu gösterir.",kapasitif;endüktif;cosf;ölçüm;enerji;ecr,https://destek.entes.com.tr/spaces/SP/pages/983534/ECR+Serisi+Cos+Fi+%C3%96l%C3%A7me+%C3%9Cr%C3%BCnleri+Ekran%C4%B1nda+G%C3%B6r%C3%BClen+-1.00+ve+1.00+Rakamlar%C4%B1+Ne+%C4%B0fade+Etmektedir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru ile Sistemden Jeneratör Durum Bilgisi ve Yakıt Alarmı Alınabilir mi?,Enerji Doktoru ile Sistemden Jeneratör Durum Bilgisi ve Yakıt Alarmı Alınabilir mi?,"Sisteminizde jeneratör olması ve bu kaynağın çıkışı ENTES enerji verimliliği donanımları ile ölçülüyor ise, anlık ve demand bilgileri elde edilebilir.
Yakıt seviyesi bilgisine yönelik herhangi bir alarm ayarlanamaz.",enermedic;enerjidoktoru;pazarlamakontrol;enerthings;jenaratör,https://destek.entes.com.tr/spaces/SP/pages/983157/Enerji+Doktoru+ile+Sistemden+Jenerat%C3%B6r+Durum+Bilgisi+ve+Yak%C4%B1t+Alarm%C4%B1+Al%C4%B1nabilir+mi
Enerji Verimliliği Ürün Grubu,"MPR-4X, MPR-47SE",MPR-47SE Ethernetli Enerji Analizöründe Ayarların Değiştirilmesinden Sonra Yapılması Gerekenler Nelerdir?,MPR-47SE Ethernetli Enerji Analizöründe Ayarların Değiştirilmesinden Sonra Yapılması Gerekenler Nelerdir?,"MPR-4 Serisi Enerji Analizörlerinde herhangi bir ayar değişikliği yapıldığında, ilgili ayar ekranda görünür. Ardından "" SET "" tuşuna basılır.
Daha sonra herhangi bir ayar yapılmayacaksa "" ESC"" Tuşuna arka arkaya basılır ve menüden çıkılır.
Ardından ekranda "" Ayarları Yaz Hayır - Evet "" çıkar.
"" EVET "" seçilir, "" SET "" tuşuna basılır. Bu şekilde cihaz üzerinde yapılan değişiklikler kayıt edilmiş olur.
NOT: Cihazın enerjisi kesildiği durumlarda ayarlar silinmez.",mpr-4;mpr-47se;analizör;mpr-4x,https://destek.entes.com.tr/spaces/SP/pages/983243/MPR-47SE+Ethernetli+Enerji+Analiz%C3%B6r%C3%BCnde+Ayarlar%C4%B1n+De%C4%9Fi%C5%9Ftirilmesinden+Sonra+Yap%C4%B1lmas%C4%B1+Gerekenler+Nelerdir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Tesis İnşaası Kısmında Gerçek Zamanlı Veriler Görülür mü?","Enerji Doktoru, Tesis İnşaası Kısmında Gerçek Zamanlı Veriler Görülür mü?","Tesis inşaası kısmında oluşturulan saha yapısındaki cihazların gerçek zamanlı verileri ve durum bilgileri, ana sayfada bulunan "" Tesis Yönetimi "" kısmında  görülebilir.",enerthings;tesis;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983321/Enerji+Doktoru+Tesis+%C4%B0n%C5%9Faas%C4%B1+K%C4%B1sm%C4%B1nda+Ger%C3%A7ek+Zamanl%C4%B1+Veriler+G%C3%B6r%C3%BCl%C3%BCr+m%C3%BC
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings",Enerji Doktoru' nda Ekrandaki Reaktif Oran Sınırları Ayarlanabilir Mi?,Enerji Doktoru'nda Ekrandaki Reaktif Oran Sınırları Ayarlanabilir Mi?,"Enerji Doktoru'ndaki reaktif oran sınır değerleri sabit olup, sadece ENTES tarafından değişiklik yapılabilmektedir.
Enerthings sisteminde ise bu değerler başlangıçta Enerji Doktoru ile aynı olup, gerekli görüldüğü takdirde sistem yöneticisi (Enerthings'e tanımlanmış firma yetkilisi) tarafından değiştirilebilmektedir.",kapasitif;enerjidoktoru;kompanzasyon;endüktif;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983587/Enerji+Doktoru+nda+Ekrandaki+Reaktif+Oran+S%C4%B1n%C4%B1rlar%C4%B1+Ayarlanabilir+Mi
Enerji Yönetimi Ürün Grubu,GEM-05 / GEM-10 / GEM-10SH,GEM Serisi GPRS Modemin Seri Konfigürasyon Ayarı Yapılmasına Rağmen GSM Haberleşmesi Yoksa Ne Yapılmalıdır?,GEM Serisi GPRS Modemin Seri Konfigürasyon Ayarı Yapılmasına Rağmen GSM Haberleşmesi Yoksa Ne Yapılmalıdır?,"GEM serisi modemler, RS-485 haberleşme özellikli cihazların GPRS ve/veya Ethernet ağı üzerinden internet ortamına çıkmasına ve enerji izleme yazılımlarına ölçülen parametrelerin aktarılmasını sağlarlar. Ayrıca modemler çift yönlü olarak Modbus protokolü ile haberleşen cihazlara GPRS veya Ethernet ağı üzerinden erişim imkânı sunarlar.
Modemin seri konfigürasyon ayarı yapılmasına rağmen GSM haberleşmesi olmuyorsa, modeme takılı olan sim kartın şifresi kaldırılmamış olabilir, şifrenin kaldırıldığını kontrol ediniz.",haberleşme;gem;gem-05;gprs,https://destek.entes.com.tr/spaces/SP/pages/983337/GEM+Serisi+GPRS+Modemin+Seri+Konfig%C3%BCrasyon+Ayar%C4%B1+Yap%C4%B1lmas%C4%B1na+Ra%C4%9Fmen+GSM+Haberle%C5%9Fmesi+Yoksa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
