urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Koruma & Kontrol Ürün Grubu,SSR-2X,Çift Yönlü Makinelerin Yönünü Değiştirmek için Hangi Ürün Kullanılır?,Çift Yönlü Makinelerin Yönünü Değiştirmek için Hangi Ürün Kullanılır?,"2 yönlü döner makinaların dönme yönünü değiştirmede kullanılan ürün SSR-2X'dir. İçinde zaman ayarı bulunan bu röle, fonksiyonunu ayarlanmış  aralıklarla tekrarlar. SSR-2X Sağ/Sol Rölesinin kullanım ve çalışma prensibi şu şekildedir;
İşletme gerilimi uygulandığında röle başlangıç seçim anahtarının konumuna bakar.  Bu anahtarın iki konumu vardır; Birinci konumda  Bırakmada Gecikmeli başlar. Enerji verildiği an sağ röle hemen çeker ve Ton süresi kadar bekler. İkinci konumda çekmede gecikmeli olarak enerji verildiği an Toff süresi saymaya başlar ve süre sonunda sağ röle çeker. Cihaz bu adımdan sonra fonksiyon diyagramındaki gibi enerjisi kesilene kadar belirtilen sürelerdeki işlemlerini yapmaya devam eder.
Not: Ton süresi sağ ve sol röle için ortak olup rölelerin çekili kalma süresini, Toff ise iki rölenin birden bırakarak bekleme süresini ifade eder.
Rölenin zaman ayarları ile ilgili kılavuzun üzerindeki zaman tablosuna bakarak ilgili tırnaklar ve trimpotlar üzerinden ayar yapılabilir.",ssr-2x,https://destek.entes.com.tr/spaces/SP/pages/983342/%C3%87ift+Y%C3%B6nl%C3%BC+Makinelerin+Y%C3%B6n%C3%BCn%C3%BC+De%C4%9Fi%C5%9Ftirmek+i%C3%A7in+Hangi+%C3%9Cr%C3%BCn+Kullan%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,EMG-02 / EMG-12 / GEM-10SH,EMG veya GEM Serisi Modemlerde Cihaz Haberleşmesi Ethernet Üzerinden Yapılmakta Fakat Haberleşme Sağlanamıyorsa Ne Yapılmalıdır?,EMG veya GEM Serisi Modemlerde Cihaz Haberleşmesi Ethernet Üzerinden Yapılmakta Fakat Haberleşme Sağlanamıyorsa Ne Yapılmalıdır?,"Modemi Ethernet üzerinden kullanıyorsanız, IP adresinin network yapınıza uygun yapıda olduğundan emin olunuz.
Ayrıca network ağınızda herhangi bir firewall var ise haberleşme için kullanılacak portun açık olduğundan da emin olunuz.",gem;haberleşme;emg,https://destek.entes.com.tr/spaces/SP/pages/983231/EMG+veya+GEM+Serisi+Modemlerde+Cihaz+Haberle%C5%9Fmesi+Ethernet+%C3%9Czerinden+Yap%C4%B1lmakta+Fakat+Haberle%C5%9Fme+Sa%C4%9Flanam%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,"MPR-2X ,MPR-3X, MPR-4X","MPR-2X, MPR-3X ve MPR-4X Analizörlerde Test Fonksiyonunun Kullanılması","MPR-2X, MPR-3X,MPR-4X  Analizörlerde test fonksiyonu nasıl kullanılır ?","Analizörünüzün bağlantılarını tamamladıktan sonra, otomatik test işlevini kullanarak yaptığınız bağlantıyı kontrol edebilirsiniz. BACK düğmesine 3 saniye bastığınızda, Test Modu’na geçer. Test Modu’nun sağlıklı çalışabilmesi için aşağıdaki test şartları yerine getirilmelidir;
Nominal gerilimin en az % 20'si gerilim ölçüm girişlerine uygulanmalıdır Nominal akımın en az % 10'u akım ölçüm girişlerine uygulanmalıdır. Akım ve gerilim girişleri arasındaki açı farkı 30 dereceden daha az olmalıdır. (Cosφ değeri endüktif 0,87 ile kapasitif 0,87 arasında olmalıdır.)
Bağlantı testi sırasında cihaz bağlantıları kontrol eder ve dahili olarak düzeltebilir veya fiziksel düzeltmeyi kullanıcıya bırakabilir. Gerilim girişleri arasında bir hata varsa, sadece fiziksel bağlantıları değiştirerek düzeltilebilir. Hata 12 ile karşılaşırsanız, tüm bağlantıların yapıldığından ve yukarıda belirtilen test şartlarının uygulandığından emin olun.  Aşağıdaki tabloda, bağlantı sınaması sırasında karşılaşılabilecek olası bağlantı hataları ve aygıt ekranında görüntülenen ilgili hata kodları. Gelen ilgili hata kotlarına göre bağlantılarınızda kontrolü yapmanız gerekmektedir.
Test Hata Kodu Test Kodu Açıklaması 0 Tüm bağlantılar doğrudur. 1 Faz-1 akım yönü terstir. 2 Faz-2 akım yönü terstir. 3 Faz-3 akım yönü terstir. 4 Faz-1 ve Faz-2 gerilim uçları ters bağlanmıştır. 5 Faz-1 ve Faz-3 gerilim uçları ters bağlanmıştır. 6 Faz-2 ve Faz-3 gerilim uçları ters bağlanmıştır 7 Gerilim faz sırası L1, L2, L3 dir. L3, L1, L2 olarak değiştirilecektir. 8 Gerilim faz sırası L3, L2, L1 dir. L3, L1, L2 olarak değiştirilecektir. 9 CT-1, CT-2 değiştirilecek. 10 CT-1, CT-3 değiştirilecek. 11 CT-2, CT-3 değiştirilecek. 12 Test şartları karşılanmadı.",mpr-26s-21;mpr-24;mpr-34s-20;mpr-27s-23;mpr-24-d-pm;mpr-26s-21-pm;mpr-47s-0;mpr-24-d;mpr-46s;mpr-47s-pm;mpr-45;mpr-25s-22;mpr-47s;mpr-46s-pm;mpr-34-11;mpr-45s;mpr-34s-11;test,https://destek.entes.com.tr/spaces/SP/pages/983269/MPR-2X+MPR-3X+ve+MPR-4X+Analiz%C3%B6rlerde+Test+Fonksiyonunun+Kullan%C4%B1lmas%C4%B1
Kompanzasyon Ürün Grubu,RG3 Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Harmonik Ölçümü Nasıl Yapılır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Harmonik Ölçümü Nasıl Yapılır?,"RG3 serisi Reaktif güç kontrol rölelerinde akım (THD-I) ve gerilim (THD-V) harmonikleri ayrı ayrı ölçülür. Ayrıca RG3 serisi Reaktif güç kontrol röleleri 19. harmoniğe kadar detaylı harmonik ölçümü yapabilmektedir.
Akım harmoniğini ölçmek için, röle üzerinde ""akım"" sekmesine gelinir ve ""SET"" tuşuna basılır. İlk olarak genel akım harmoniği (THD-I) görünür.
""SET"" tuşuna her bastığımızda ayrı ayrı harmonik ölçümüne geçilir.
Gerilim harmoniğini ölçmek için, röle üzerinde ""volt"" sekmesine gelinir ""SET"" tuşuna basılır ilk olarak toplam harmonik görünür.
""SET"" tuşuna her bastığımızda ayrı ayrı harmonik ölçümüne geçilir.",harmonik;rg3,https://destek.entes.com.tr/spaces/SP/pages/983327/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Harmonik+%C3%96l%C3%A7%C3%BCm%C3%BC+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,SSRC-04,SSRC Serisi Sıvı Seviye Röleleri için Doğru Kullanım Alanları Nerelerdir?,SSRC Serisi Sıvı Seviye Röleleri için Doğru Kullanım Alanları,"SSRC Serisi Sıvı Seviye Röleleri kullanımı için uygun iletken madde önemlidir.
Örnek olarak; Tutkal ve su direncini bozacak olan maddeler probların erken bozulmasına ,probların dışının kullanılan maddeden dolayı katmanlaşıp iletkenliğini kaybetmesine sebep olacaktır.
Bu yüzden yapılan uygulamalar da maddenin iletkenliğinin bozulmadığı yerlerde kullanmak doğru olacaktır. Aksi halde röle istenilen görevi gerçekleştiremeyebilir.",ssrc-04,https://destek.entes.com.tr/spaces/SP/pages/983507/SSRC+Serisi+S%C4%B1v%C4%B1+Seviye+R%C3%B6leleri+i%C3%A7in+Do%C4%9Fru+Kullan%C4%B1m+Alanlar%C4%B1+Nerelerdir
Koruma & Kontrol Ürün Grubu,DTR-10 Astronomik Zaman Rölesi ( Eski Seri ),DTR-10 Astronomik Zaman Rölesinde (Eski Seri) Koordinat Ayarı Yapılmalı mıdır?,DTR-10 Astronomik Zaman Rölesinde (Eski Seri) Koordinat Ayarı Yapılmalı mıdır?,"Eski seri DTR-10 astronomik zaman rölesinde, farklı bir ilin koordinatları kayıtlı olabilir ve bu durumda röle bulunduğunuz lokasyona göre değil kayıtlı olan ilin bilgilerine göre kontak değişimi yapacaktır.
Bu nedenle, programlama yapılırken bölgesel ayarlar menüsünden bulunan ilin koordinat bilgileri girilmelidir.",dtr;koordinat,https://destek.entes.com.tr/spaces/SP/pages/983566/DTR-10+Astronomik+Zaman+R%C3%B6lesinde+Eski+Seri+Koordinat+Ayar%C4%B1+Yap%C4%B1lmal%C4%B1+m%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,FG-4,"FG Serisi Fotosel Röleler Nedir, Ne Amaçla Kullanılır?","FG Serisi Fotosel Röleler Nedir, Ne Amaçla Kullanılır?","FG tipi fotosel röleler, bir ışık sensörüne (göz) bağlı olarak gün ışığını izleme ilkesi ile çalışır.
Bahçelerde, caddelerde, sokak & otoyol aydınlatmalarında, dükkan vitrin aydınlatmalarında gündüz – gece prensibine göre aydınlatma sistemlerini devreye alıp, çıkaracak şekilde görev yaparlar.
Model türüne bağlı olarak çekme ve bırakma mekanizması 5 ve 45 saniyelik, Lux ayarı ise 1 ve 10 Lux’lük bir aralıkta değişir.",fotosel;fg,https://destek.entes.com.tr/spaces/SP/pages/983150/FG+Serisi+Fotosel+R%C3%B6leler+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,PT-01,"PT-01 Termistör Rölesi Nedir, Ne Amaçla Kullanılır?","PT-01 Termistör Rölesi Nedir, Ne Amaçla Kullanılır?","PT-01 motor sargı sıcaklığına karşı kullanılan bir termistör rölesidir. Termistör Rölesi, PTC'li motorların korunması için geliştirilmiştir.
Motorun bobin ısı derecesi Tc'yi aştığı zaman, ki bu PTC'nin sınır ısı derecesidir, çıkış rölesi derhal kapanır (OFF).
Normal olarak 3 farklı kapatma ısı derecesi (110°C, 120°C,130°C) bulunmaktadır.",pt;termistör,https://destek.entes.com.tr/spaces/SP/pages/983361/PT-01+Termist%C3%B6r+R%C3%B6lesi+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,EMK-01,EMK-01 Kalite Analizörü X/1 Akım Trafosu ile Uyumlu mudur?,EMK-01 Kalite Analizörü X/1 Akım Trafosu ile Uyumlu mudur?,EMK-01 kalite analizörü X/1 A ve X/5 A akım trafoları ile uyumludur.,kalite;analizör;emk-01;emk,https://destek.entes.com.tr/spaces/SP/pages/983207/EMK-01+Kalite+Analiz%C3%B6r%C3%BC+X+1+Ak%C4%B1m+Trafosu+ile+Uyumlu+mudur
Koruma & Kontrol Ürün Grubu,MCB-7,MT-60D Zaman Rölesi Yerine Muadil Hani Ürün Kullanılır?,MT-60D Zaman Rölesi Yerine Muadil Hani Ürün Kullanılır?,"MT-60D soketli bir zaman rölesidir ve üretimi uzun süre önce sonlanmıştır.
Şu anda ENTES ürünleri içerisinde soketli zaman rölesi bulunmamaktadır.
Yerine muadil olarak MCB-7 kullanılabilir.",rölesi;zaman,https://destek.entes.com.tr/spaces/SP/pages/983241/MT-60D+Zaman+R%C3%B6lesi+Yerine+Muadil+Hani+%C3%9Cr%C3%BCn+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,Şönt Reaktörler,Şönt Reaktörleri Reaktif Röleye Tanıtırken Dikkat Edilmesi Gereken Noktalar Nelerdir?,Şönt Reaktörleri Reaktif Röleye Tanıtırken Dikkat Edilmesi Gereken Noktalar Nelerdir?,"Şönt reaktörlerin bağlantılarının kontrol edilip T1, T2, T3 uçlarının doğru bağlanıldığından emin olunması gerekmektedir.
Reaktif rölenin, endüktif yük sürücüsünü tanıyabilmesi için şönt reaktör üzerindeki termik uçlarının birbirine seri bağlantılı ve dönüşünün reaktif rölenin arkasındaki THRM soketlerine girmesi gerekmektedir.
Yapılan bağlantılar kullanma talimatında gösterildiği şekilde yapıldıysa reaktif röle şönt reaktörü tanıyacaktır.",şönt;sürücü;reaktör,https://destek.entes.com.tr/spaces/SP/pages/983483/%C5%9E%C3%B6nt+Reakt%C3%B6rleri+Reaktif+R%C3%B6leye+Tan%C4%B1t%C4%B1rken+Dikkat+Edilmesi+Gereken+Noktalar+Nelerdir
Enerji Verimliliği Ürün Grubu,EMK-01,EMK-01 Kalite Analizöründen Kontak Çıkışı Alınabilir mi?,EMK-01 Kalite Analizöründen Kontak Çıkışı Alınabilir mi?,"EMK-01 Kalite analizöründe, yazılım üzerinden konfigüre edilebilen 4 adet input ve output kontak çıkışı bulunmaktadır.
Bu giriş veya çıkışı kullanıcı; dijital input, pulse input, dijital output ve pulse output olarak konfigüre edebilir ve istenen uygulamalarda kullanabilir.",analizör;emk;emk-01;kalite,https://destek.entes.com.tr/spaces/SP/pages/983593/EMK-01+Kalite+Analiz%C3%B6r%C3%BCnden+Kontak+%C3%87%C4%B1k%C4%B1%C5%9F%C4%B1+Al%C4%B1nabilir+mi
Enerji Verimliliği Ürün Grubu,MPR-6X,MPR-6X Serisi Enerji Analizörlerinde Ekranda RX ve TX Simgeleri Ne Anlama Gelmektedir?,MPR-6X Serisi Enerji Analizörlerinde Ekranda RX ve TX Simgeleri Ne Anlama Gelmektedir?,RX ve TX bilgisayar ile haberleşme sembolleridir. Cihazın bağlı olduğu hat üzerinde Modbus haberleşmesinin olduğunu gösterir.,modbus;mpr,https://destek.entes.com.tr/spaces/SP/pages/983453/MPR-6X+Serisi+Enerji+Analiz%C3%B6rlerinde+Ekranda+RX+ve+TX+Simgeleri+Ne+Anlama+Gelmektedir
Kompanzasyon Ürün Grubu,Akım Trafoları,"Kompanzasyon Sistemlerinde Kullanılan Akım Trafosunun ""Class"" Değeri Önemli midir?","Kompanzasyon Sistemlerinde Kullanılan Akım Trafosunun ""Class"" Değeri Önemli midir?","Kompanzasyon sistemlerinde Class 0.5 akım trafosu önerilir.
Class 1 akım trafosunda doğruluk Class 0.5 akım trafolarına göre daha düşük olduğundan dolayı, genellikle koruma grubu ürünlerde tercih edilir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983167/Kompanzasyon+Sistemlerinde+Kullan%C4%B1lan+Ak%C4%B1m+Trafosunun+Class+De%C4%9Feri+%C3%96nemli+midir
Enerji Yönetimi Ürün Grubu,EPC-12,"EPC-12 Model Veri Toplayıcı Ekranında ""EEP ROM"" Uyarısı ile Karşılaşıldığında Ne Yapılmalıdır?","EPC-12 Model Veri Toplayıcı Ekranında ""EEP ROM"" Uyarısı ile Karşılaşıldığında Ne Yapılmalıdır?","Cihaz donanımsal arıza vermektedir, teknik servise gönderilmelidir.",epc-12,https://destek.entes.com.tr/spaces/SP/pages/983545/EPC-12+Model+Veri+Toplay%C4%B1c%C4%B1+Ekran%C4%B1nda+EEP+ROM+Uyar%C4%B1s%C4%B1+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1%C4%9F%C4%B1nda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,DG Serisi,DG Serisi Zaman Rölelerinin Çalışma Prensibi Nedir?,DG Serisi Zaman Rölelerinin Çalışma Prensibi Nedir?,"DG-10/60 düşmede gecikmeli zaman röleleri, otel odalarındaki banyoların havalandırma fanlarının veya kartlı sistem ile çalışan aydınlatmaların çalışma süresinin hesaplanmasında ve elektrik motorlarının frenleme süresinin ayarlanması gibi endüstriyel uygulamalarda kullanılır.
İşletme gerilimi uygulandığında röle kontağını çeker. Cihaz şarj olmaya başlar ve şarj olurken cihazın Şarj (Charge) LED’i yanar.
Cihaz şarj olduğunda Şarj (Charge) LED’i söner ve hazır olduğunu gösteren Hazır(Ready) LED’i yanar.
Cihaz hazır konumundayken cihazın enerjisi kesildiğinde röle ayarlanan toff süresi boyunca daha çekili konumda kalır. Ayarlanan süre sonunda röle kontağını bırakır.",rölesi;dg;zaman,https://destek.entes.com.tr/spaces/SP/pages/983372/DG+Serisi+Zaman+R%C3%B6lelerinin+%C3%87al%C4%B1%C5%9Fma+Prensibi+Nedir
Koruma & Kontrol Ürün Grubu,DTR-serisi,"DTR Serisi Astronomik Zaman Rölesinde Ayarlanan Programın Belirli Dönemlerde Çalışıp, Çalışmaması Nasıl Ayarlanır?","DTR Serisi Astronomik Zaman Rölesinde Ayarlanan Programın Belirli Dönemlerde Çalışıp, Çalışmaması Nasıl Ayarlanır?","DTR -20 Serisi astronomik zaman rölelerinde ""tatil kilidi"" menüsü bulunmaktadır.
Tatil Kilidi Menüsü ile ayarlanmış programlar kullanıcı tarafından belirtilmiş zaman aralığında pasif duruma getirilebilir.  Tatil için 4 farklı zaman dilimi ayarlanabilir.
Ayar şu şekilde yapılır;
Kullanıcı tatil başlangıç tarihini (gün.ay (gg:aa) olarak) başlangıç saatini (saat:dakika (SS:dd) olarak) ; bitiş tarihini (gün.ay (gg:aa) olarak) bitiş saatini (saat:dakika (SS:dd) olarak) girip onaylamalıdır.
Onay işleminden sonra ""TATİL-X DOLU"" yazısı çıkacaktır.
Dolu olan tatil kilidi ayarı için "".DÜZELT."" ve "".SİL."" seçimleri vardır.
""Düzelt"" seçilirse tatil kilidi ayarının mevcut ayarlanmış değerleri görünerek yeniden ayarlanır.
""Sil"" seçilirse tatil kilidi ayarı tamamen silinir.
İzleme menüsüne dönüşte "". KAYDET."" sorusu onaylanarak kayıt işlemi gerçekleştirilir.",dtr;tatil,https://destek.entes.com.tr/spaces/SP/pages/983452/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Ayarlanan+Program%C4%B1n+Belirli+D%C3%B6nemlerde+%C3%87al%C4%B1%C5%9F%C4%B1p+%C3%87al%C4%B1%C5%9Fmamas%C4%B1+Nas%C4%B1l+Ayarlan%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR4X Serisi Modüller,MM-202 Modül Bağlantısı Nasıl Yapılır?,MM-202 Modül Bağlantısı Nasıl Yapılır?,"EMM-202 Modül MPR-4X Serisi Enerji Analizörleri ile beraber kullanılır.
Bağlantısı;
'C' (Topraklama Sembolü İle Gösterilir) Ortak Uç Olacak Şekilde Bağlanır.
'V' (Voltaj Ucu) Voltaj Almak İstenirse Bu Uç Kullanılır.
'I' (Akım Ucu) Akım Almak İstenirse Kullanılır.",modül,https://destek.entes.com.tr/spaces/SP/pages/983298/MM-202+Mod%C3%BCl+Ba%C4%9Flant%C4%B1s%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-5X Serisi,MPR-5X Serisi Enerji Analizörlerinde Register Adres Sorgusu Yapılamaması Durumunda Ne Yapılmalıdır?,MPR-5X Serisi Enerji Analizörlerinde Register Adres Sorgusu Yapılamaması Durumunda Ne Yapılmalıdır?,"Güncel register adresleri ile yapılan sorgulara sonuç alınamaması, cihazın eski versiyon olmasından kaynaklı olabilir.
Cihazınız eski versiyon olması halinde eski tip register adresler ile sorgulama yapılması gerekir.
Böyle bir durum söz konusu ise musterihizmetleri@entes.com.tr adresinden destek talebinde bulunabilirsiniz.",mpr-5;modbus,https://destek.entes.com.tr/spaces/SP/pages/983414/MPR-5X+Serisi+Enerji+Analiz%C3%B6rlerinde+Register+Adres+Sorgusu+Yap%C4%B1lamamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RGP Serisi,RGP Serisi Güç Kontrol Rölelerinde Manuel Kademe Nasıl Çektirilir?,RGP Serisi Güç Kontrol Rölelerinde Manuel Kademe Nasıl Çektirilir?,"RGP Serisi reaktif güç kontrol rölelerinde ""AŞAĞI"" yön tuşuna basılarak (kW) ""Ayarlar"" menüsüne gelinir.
OK (√) tuşuna basılarak ayarlar menüsünün içerisine girilir.
""AŞAĞI veya YUKARI"" yön tuşuna basılarak ""Kompanzasyon"" seçeneğine gidilir.",reaktif;kademe;rg3-serisi;rgp;kondansatör,https://destek.entes.com.tr/spaces/SP/pages/983218/RGP+Serisi+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Manuel+Kademe+Nas%C4%B1l+%C3%87ektirilir
Enerji Verimliliği Ürün Grubu,EPM-4x,EPM-4X Serisi Ampermetrelerde Hatalı Akım Değerleri Görülüyorsa Ne Yapmak Gerekir?,EPM-4X Serisi Ampermetrelerde Hatalı Akım Değerleri Görülüyorsa Ne Yapmak Gerekir?,"Akım trafosu bağlantıları kontrol edilmelidir. Akım trafosu primer değeri menü içerisine girilerek kontrol edilmelidir. 3 sn boyunca ""SET"" tuşuna basılı tutunuz. Ekranda ""ctr"" görülene kadar ""YUKARI veya AŞAĞI"" tuşuna basınız. ""SET"" tuşuna basınız Ekranda istediğiniz değer görülene kadar ""YUKARI veya AŞAĞI"" tuşlarına basınız. ""SET"" tuşuna basarak ayardan çıkınız. Akım trafosu arızalı olabilir. Cihaz arızalı olabilir. Onarım servisine gönderilmesi gerekebilir.",ampermetre;trafosu;akım;epm-4;epm;epm-07,https://destek.entes.com.tr/spaces/SP/pages/983546/EPM-4X+Serisi+Ampermetrelerde+Hatal%C4%B1+Ak%C4%B1m+De%C4%9Ferleri+G%C3%B6r%C3%BCl%C3%BCyorsa+Ne+Yapmak+Gerekir
Enerji Verimliliği Ürün Grubu,EPM-4A - EPM-4C - EPM-4D - EPM-4P - EPM-14 - EPM-34-96,EPM-4X Serisi Ampermetrelerde Akım Trafosu Ayarları Nasıl Yapılır?,EPM-4X Serisi Ampermetrelerde Akım Trafosu Ayarları Nasıl Yapılır?,"EPM-4A/4C/4D/4P serisi ampermetrelerde, kullanmış olduğunuz akım trafosunun Primer sargısı değerini, akım trafosu ayarları menüsünden cihazlara girmeniz gereklidir. Örneğin 100/5 akım trafosu kullanıyor iseniz primer değeri olarak ""100""  girmeniz gerekmektedir.
EPM-14 ve EPM-34-96 ampermetre modellerimizde ise akım trafosu çeviri oranı (Primer/Seconder) olarak giriş yapılması gereklidir. Örneğin primer değeri 100 ve sekonder değeri 5 olan bir akım trafosu kullanıyor iseniz 100/5 yani ""20"" olarak girmeniz gerekmektedir.",epm-14;epm-34-96;epm-4a;epm-4p;epm-4c;epm-4d,https://destek.entes.com.tr/spaces/SP/pages/983284/EPM-4X+Serisi+Ampermetrelerde+Ak%C4%B1m+Trafosu+Ayarlar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGP,RGP Serisi Reaktif Güç Kontrol Rölelerinde AGR Modu Ne Anlama Gelir?,RGP Serisi Reaktif Güç Kontrol Rölelerinde AGR Modu Ne Anlama Gelir?,"AGR modu, Agresif çalışma modu anlamına gelmekle birlikte, mevcut kademelerle hedef cosΦ’ ye en yakın çözümü sunmak için reaktif güç kontrol rölesinin çalışma fonksiyonlarını optimize eder..",rgp,https://destek.entes.com.tr/spaces/SP/pages/983303/RGP+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+AGR+Modu+Ne+Anlama+Gelir
Kompanzasyon Ürün Grubu,RG-T,RG-T Serisi Reaktif Güç Kontrol Rölelerinde C/K Değeri Nasıl Konfigüre Edilir?,RG-T Serisi Reaktif Güç Kontrol Rölelerinde C/K Değeri Nasıl Konfigüre Edilir?,""" SET "" tuşuna 3sn süreyle basılarak SET menüsüne geçilir.
""Yukarı-Aşağı"" tuşlarına basılarak C/K ayarı seçilir.
""Yukarı/Aşağı"" tuşları kullanılarak 0,02-1 arasında bir değer seçilir.
""SET"" tuşuna basılarak yeni değer kaydedilir ve RG-T normal çalışma konumuna geri dönülür.",c/k;ct;rölesi;kontrol;rg-t;reaktif;güç,https://destek.entes.com.tr/spaces/SP/pages/983312/RG-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+C+K+De%C4%9Feri+Nas%C4%B1l+Konfig%C3%BCre+Edilir
Koruma & Kontrol Ürün Grubu,ENT.PST,ENT.PST Serisi Kumanda Trafoları Ne Amaçla Kullanılır?,ENT.PST Serisi Kumanda Trafoları Ne Amaçla Kullanılır?,"ENT.PST Serisi kumanda trafoları, 24V AC çıkış gerilimi ile cihazların güvenli çalışmasını sağlar.
230V veya 400V sabit girişli seçeneklerin yanı sıra alternatif giriş gerilimli (-15V & +15V) seçenekleri de bulunmaktadır.
Kumanda trafoları 50 C ortam sıcaklığında sürekli çalışmaları için tasarlanmıştır.",kumanda;trafo,https://destek.entes.com.tr/spaces/SP/pages/983316/ENT.PST+Serisi+Kumanda+Trafolar%C4%B1+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR,"Dijital Giriş Nedir, Ne Amaçla Kullanılır?","Dijital Giriş Nedir, Ne Amaçla Kullanılır?","Dijital girişler; enerji analizörleri, güç ve enerji ölçerler gibi özellikle ENTES Enerji Verimliliği ürün grubundaki ürünlerde bulunan bir özelliktir.
Dijital girişlerin 2 fonksiyonu vardır;
Uzaktan kontrol aktif olduğu zaman register'daki bilgilere göre dijital girişe bağlı cihazların durumu görülür.
Örnek ;Batarya, termostat, akım kesici ve motorun durumu.
Enerji count menüsünde dijital girişler aktif edildiği zaman enerji sayaçlarını kontrol eder.
Örnek; Şebeke ve jeneratör kullanımlarında ayrı ayrı enerji ölçümü yapmak için kullanılır.",giriş;dijital,https://destek.entes.com.tr/spaces/SP/pages/983510/Dijital+Giri%C5%9F+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,EPM-4x,EPM-4C Serisi Ampermetrelerde Ani Açma Fonksiyonunu Nasıl Ayarlanır?,EPM-4C Ampermetre Serisinde Ani Açma Fonksiyonunu Nasıl Ayarlanır?,"Ani Açma Fonksiyonun Ayarlanması (EPM-4C ve 4P için);
3 sn boyunca ""SET"" tuşuna basınız. Ekranda ""trP"" görülene kadar yukarı/aşağı tuşlarına basınız. ""SET"" tuşuna basınız. Ekranda istediğiniz değer görülene kadar yukarı/aşağı tuşlarına basınız. ""SET"" tuşuna basarak ayardan çıkınız.",açma;akım;fonksiyon;ani;epm-4p;epm-4c,https://destek.entes.com.tr/spaces/SP/pages/983517/EPM-4C+Serisi+Ampermetrelerde+Ani+A%C3%A7ma+Fonksiyonunu+Nas%C4%B1l+Ayarlan%C4%B1r
Kompanzasyon Ürün Grubu,RG-T,RG-T Serisi Reaktif GÜç Kontrol Rölelerinde C/K değerinin Hesaplanamama & Uzun Sürmesi Durumunda Nasıl Yol İzlenmelidir?,RG-T Serisi Reaktif Güç Kontrol Rölelerinde C/K değerinin Hesaplanamama & Uzun Sürmesi Durumunda Nasıl Yol İzlenmelidir?,"Yük değişiminin hızlı olması, C/K değerinin hesaplanmasının uzun sürmesine, hiç hesaplanmamasına veya bazı durumlarda yanlış hesaplanmasına neden olabilir.
Böyle durumlarda;
1. Yük akımı bağlanmadan kompanzasyon panosuna gerilim verilir. Bu durumda yalnızca kondansatörler devrededir. (Bu durumu yük akımını geçici olarak kapatmak suretiyle yapabilirsiniz).
2. Yukarı/Aşağı tuşlarına aynı anda basıp bırakarak Otomatik C/K hesaplama işlemini başlatınız. Bu durumda ilk kademe gücüne bağlı olarak C/K değeri çabuk ve doğru şekilde hesaplanacaktır. Hesaplanmış olan C/K değeri otomatik olarak belleğe kaydedilir. Daha sonra yük akımını devreye alabilirsiniz. Hesaplanmış olan C/K değeri yeni bir hesaplama yapılana kadar veya manuel olarak değiştirilene kadar bellekte saklanır.",rölesi;rg-t;c/k;reaktif;güç;kontrol;röles,https://destek.entes.com.tr/spaces/SP/pages/983376/RG-T+Serisi+Reaktif+G%C3%9C%C3%A7+Kontrol+R%C3%B6lelerinde+C+K+de%C4%9Ferinin+Hesaplanamama+Uzun+S%C3%BCrmesi+Durumunda+Nas%C4%B1l+Yol+%C4%B0zlenmelidir
Kompanzasyon Ürün Grubu,RGA,RGA Serisi Reaktif Güç Kontrol Rölelerinde Modbus Ayarları Nasıl Yapılır?,RGA Serisi Reaktif Güç Kontrol Rölelerinde Modbus Ayarları Nasıl Yapılır?,"“Haberleşme Ayarları” menüsünün altında “Modbus Ayarları” menüsü yer almaktadır.
Cihaza ait Modbus RTU ayarları bu menü üzerinden yapılmaktadır. Cihaza ait modbus adresi, bit hızı, eşlik biti ayarları bu menü üzerinden yapılır. Modbus: Slave ya da master olarak ayarlanabilir.
Modbus Adresi: Bu parametre 1 ile 247 arasında bir değere ayarlanabilir. Ayarlanan değerin cihazın bulunduğu hatta tek olması gerekmektedir. Aksi durumda cihazın bağlı olduğu hattın haberleşmesi bozulacaktır.
Bit Hızı: Bu parametre 2400, 4800, 9600, 19200, 38400, 57600, 115200 veya 256000 bps değerlerinden biri olarak ayarlanabilir. Bu parametrenin değeri ile cihaz ile haberleşmek için kullandığınız yazılımdaki değerin aynı olması gerekmektedir. Aksi takdirde cihaz ile haberleşemezsiniz.
Eşlik Biti: Eşlik biti, yok, tek ve çift değerlerinden biri olarak ayarlanabilir. Bu parametrenin değeri ile cihaz ile haberleşmek için kullandığınız yazılımdaki değerin aynı olması gerekmektedir. Aksi takdirde cihaz ile haberleşemezsiniz.",rgsr-20s;serisi;rga;rgsr-15s,https://destek.entes.com.tr/spaces/SP/pages/983164/RGA+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Modbus+Ayarlar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic Yazılımlarında Mobil Uygulamada Alarm ve Uyarı Bildirimleri Alınabiliyor mu?","Enerji Doktoru, Enerthings ve Enermedic Yazılımlarında Mobil Uygulamada Alarm ve Uyarı Bildirimleri Alınabiliyor mu?
Enerji Doktoru, Enerthings ve Enermedic yazılımlarında kullanılan mobil uygulamada sistemdeki alarm ve uyarıların bildirimleri alınabiliyor mu?",Mevcut versiyonlarda sadece anlık izleme ve lisans takibi yapılabilmektedir.,app;enerthings;mobil;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983244/Enerji+Doktoru+Enerthings+ve+Enermedic+Yaz%C4%B1l%C4%B1mlar%C4%B1nda+Mobil+Uygulamada+Alarm+ve+Uyar%C4%B1+Bildirimleri+Al%C4%B1nabiliyor+mu
Kompanzasyon Ürün Grubu,SPD,"SPD Serisi Darbe Gerilimi Koruma Cihazları Nedir, Ne Amaçla Kullanılır?","SPD Serisi Darbe Gerilimi Koruma Cihazları Nedir, Ne Amaçla Kullanılır?","SPD Serisi darbe gerilimi koruma cihazları, yüksek enerjili darbe gerilimlerinin hassas cihazları tehdit ettiği ortamlarda, bu darbe gerilimlerinin enerjisini kendi üzerine alarak cihazların hasar görmesini önler. Böylece hizmet sürekliliği garanti altına alınırken, sistemdeki önemli cihazların onarım maliyetleri düşer.
SPD-D tipi cihaz, faz-nötr, nötr-toprak ve faz-faz arası gelebilecek darbe gerilimlerine karşı koruma sağlarken, SPD-S tipi ise faz-nötr ve nötr-toprak arasına karşı korur.",darbe;spd,https://destek.entes.com.tr/spaces/SP/pages/983262/SPD+Serisi+Darbe+Gerilimi+Koruma+Cihazlar%C4%B1+Nedir+Ne+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,DCA,DCA Serisi DC Ampermetrelerde Direkt Bağlantı Yapılabilir mi?,DCA Serisi DC Ampermetrelerde Direkt Bağlantı Yapılabilir mi?,"DCA Serisi DC Ampermetrelerde direkt ölçüm için bağlantı yapılamamaktadır.
Ölçülmek istenen DC akım aralığı belirlenir, amper değerine göre şönt direnci üzerinden ölçüm alınır.
Uygulama öncesinde şönt direncinin de DC Ampermetre cihazına bağlantısının yapılması gerekmektedir.",dca-10c;dca-11c;dca-11;dca-10;dca-11s;dca-10s;dca-11cs;dca10cs,https://destek.entes.com.tr/spaces/SP/pages/983513/DCA+Serisi+DC+Ampermetrelerde+Direkt+Ba%C4%9Flant%C4%B1+Yap%C4%B1labilir+mi
Enerji Verimliliği Ürün Grubu,EMK-01,EMK-01 Kalite Analizöründe Hangi Elektriksel Parametreler Ölçülür? Doğruluk Değerleri Nedir?,EMK-01 Kalite Analizöründe Hangi Elektriksel Parametreler Ölçülür? Doğruluk Değerleri Nedir?,"EMK-01 Kalite Analizöründe bir elektrik şebekesinde bulunan tüm elektriksel parametreler yüksek doğruluk hassasiyetiyle izlenip, kayıt altına alınmaktadır.
Ölçülen elektriksel parametrelerin detaylarını aşağıdaki tabloda görebilirsiniz;
Parametre L1 L2 L3 L4 L1-2 L2-3 L3-1 ΣL1-3 ΣL1-4 Max Min ORT Ölçme Aralığı Gösterme aralığı Doğruluk Faz – nötr gerilimi ● ● ● ● ● ● ● 2 ... 600 V 0 ... 1 MV %± 0,1 Faz – faz gerilimi ● ● ● ● ● ● 4 ... 1000 V 0 ... 1 MV %± 0,1 Frekans ● ● ● ● 40 ... 70 Hz 40 ... 70 Hz ± 10 mHz Akım ● ● ● ● ● ● ● ● ● 0,001 ... 6 A 0 ... 1 MA %± 0,1 cosφ ● ● ● ● ● ● ● 0,01 L 0,01 C 0,01 L 0,01 C %± 1 Güç faktörü ● ● ● ● ● ● ● 0,01 L 0,01 C 0,01 L 0,01 C %± 1 THD-VLN ● ● ● ● ● ● ● 0 ... %99,9 0 ... %99,9 %± 1 THD-VLL ● ● ● ● ● ● 0 ... %99,9 0 ... %99,9 %± 1 THD-I ● ● ● ● ● ● ● 0 ... %99,9 0 ... %99,9 %± 1 Gerilim harmoniği ● ● ● ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Araharmonik grubu V ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Harmonik grubu V ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Aktif güç harmoniği ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Görünür güç harmoniği ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Akım harmoniği ● ● ● ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Araharmonik grubu I ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Harmonik grubu I ● ● ● ● 0 ... %99,9 0 ... %99,9 Class 1 Kısa süreli fliker ● ● ● ● ● ● ● 0. 20.0 Pst 0. 20.0 Pst Class A Uzun süreli fliker ● ● ● ● ● ● ● 0. 20.0 Plt 0. 20.0 Plt Class A Alçak gerilim ● ● ● ● ● ● ● ● ● ● 0 ... %100 0 ... %100 %± 0,2 Yüksek gerilim ● ● ● ● ● ● ● ● ● ● 0 ... %100 0 ... %100 %± 0,2 Dengesizlik U ● ● ● 0 ... %100 0 ... %100 %± 0,15 Nötr nokta yer değişimi ● ● ● 10 ... 600 V 0 ... 1 MV %± 0,2 K faktörü ● ● ● ● Dengesizlik I ● ● ● %± 0,5 Transient ● ● ● ● 25 μs Olaylar ● ● ● ● 10 ms Dalgalanma kontrol sinyali ● ● ● ● ● ● ● ● ● ● Aktif güç ● ● ● ● ● ● ● ● ● 0... 10,8 kW 0 ... 999 GW %± 0,4 Reaktif güç ● ● ● ● ● ● ● ● ● 0... 10,8 kvar 0 ... 999 Gvar %± 0,4 Görünür güç ● ● ● ● ● ● ● ● ● 0... 10,8 kVA 0 ... 999 GVA %± 0,2 Bozunum gücü ● ● ● ● ● ● ● ● ● %± 0,5 Aktif enerji +/- ● ● ● ● 0 ... 999 GWh 0 ... 999 GWh Class 0.2 Indüktif reaktif. enerji +/- ● ● ● ● 0 ... 999 Gvarh 0 ... 999 Gvarh Class 0.2* Kapasitif reaktif enerji+/- ● ● ● ● 0 ... 999 Gvarh 0 ... 999 Gvarh Class 0.2* Sıcaklık ● ● ● ± 1 °C",emk;emk-01;kalite;analizör,https://destek.entes.com.tr/spaces/SP/pages/983326/EMK-01+Kalite+Analiz%C3%B6r%C3%BCnde+Hangi+Elektriksel+Parametreler+%C3%96l%C3%A7%C3%BCl%C3%BCr+Do%C4%9Fruluk+De%C4%9Ferleri+Nedir
Enerji Verimliliği Ürün Grubu,EMK-01,EMK-01 Kalite Analizörü Nedir? Hangi Amaçla Kullanılır?,EMK-01 Kalite Analizörü Nedir? Hangi Amaçla Kullanılır?,"EMK-01, Alçak Gerilim ve Orta Gerilim sistemlerde EN61000-4-30 Class A standardına göre elektriksel parametrelerin ölçülmesini ve enerji kalitesinin EN 50160 standardına göre izlenmesini sağlayan kalite analizörüdür.
Ölçüm teknolojisi, “IEC 61000-4-30: EMC uyumluluk standartları (61000 serisi) - Kısım 4-30: Test ve ölçme teknikleri - güç kalite ölçüm yöntemleri”, ölçüm sınıfı “Class A” uyarınca gerçekleştirilmiştir. EMK-01 Class A kalite analizörü, 2, 3 ve 4 iletken ağları ile TN ve TT şebekelerindeki elektriksel parametrelerin ölçülmesi ve izlenmesi için tasarlanmıştır.
Daha detaylı bilgi için lütfen aşağıdaki sayfayı ziyaret ediniz;
https://www.entes.com.tr/emk-01/",emk;kalite;emk-01;analizör,https://destek.entes.com.tr/spaces/SP/pages/983336/EMK-01+Kalite+Analiz%C3%B6r%C3%BC+Nedir+Hangi+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-x Serisi,ENTES Enerji Analizörlerinde Nötr Akımı Matematiksel Olarak Nasıl Hesaplanır?,ENTES Enerji Analizörlerinde Nötr Akımı Matematiksel Olarak Nasıl Hesaplanır?,"Nötr akımı vektörel toplamlar ile bulunur, fakat cihaz bunu aynı anda okunan örnekler ile yapmaktadır.
I~Nötr~ = I~L1~ + I~L2~ + I~L3~ (Vektörel toplamlar)
Toplanan bu nötr ölçümlerinin RMS değeri hesaplanmaktadır.",mpr;nötr;akım,https://destek.entes.com.tr/spaces/SP/pages/983181/ENTES+Enerji+Analiz%C3%B6rlerinde+N%C3%B6tr+Ak%C4%B1m%C4%B1+Matematiksel+Olarak+Nas%C4%B1l+Hesaplan%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-47-SE,"MPR-47SE Ethernetli Enerji Analizöründe ""Modbus ID Bilgisi"" Nedir?",MPR-47SE Ethernetli Enerji Analizöründe Ethernet Portu Üzerinden Yapılan Haberleştirmelerde Modbus ID Bilgisi Nedir?,"MPR-47SE Build-in Ethernet özelliğine sahip, gelişmiş bir Enerji Analizörüdür.
Cihaz üzerinde hem RS-485 bağlantısının yapıldığı klemens girişi hem de ethernet girişi ayrı ayrı bulunmaktadır.
Kullanıcı cihazı haberleştirmek için iki özelliği de kullanabilir.
Cihaz içinde ki RS-485 menüsünde Modbus ID, fabrika çıkışlı 1 olarak ayarlanmıştır. Eğer kullanıcı Modbus haberleştirmesini RS-485 bağlantısının olduğu klemens ile yaparsa, bu menüde yazan Modbus ID kullanılmalıdır.
Fakat, cihaz eğer Ethernet üzerinden haberleştirilecekse cihazın Modbus ID bilgisi, cihazın RS-485 menüsünde bulunan Modbus ID ayarından bağımsız olarak 247 olarak tanımlanır.
Yapılacak sorgularda Modbus ID adresinin 247 olarak girilmesi gerekmektedir.",modbus;mpr-47se;tcp;ethernet,https://destek.entes.com.tr/spaces/SP/pages/983220/MPR-47SE+Ethernetli+Enerji+Analiz%C3%B6r%C3%BCnde+Modbus+ID+Bilgisi+Nedir
Kompanzasyon Ürün Grubu,"RGA , RGSR",RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Deşarj Süreleri Ayrı Ayrı Nasıl Ayarlanır?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde Deşarj Süreleri Ayrı Ayrı Nasıl Ayarlanır?,"Deşarj süresi, kademenin bırakılmasından sonra en erken kaç saniye sonra tekrar devreye alınabileceğini belirtir.
RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde kademelerin deşarj süreleri, "" Kademe Ayarları ""  altındaki "" Deşarj süresi "" menüsünden ayrı ayrı ayarlanabilmektedir.
Deşarj süresi kondansatör üreticisinin belirlediği sürelerde ayarlanmalıdır.
Eğer deşarj bobini veya deşarj bobinli kontaktörler kullanılıyorsa, bu süre üreticinin belirttiği kriterlere uygun olarak kısaltılabilir.
Saniye cinsinden 1 - 1800 arası bir değer girilebilir, fabrika çıkış ayarı ise 14 saniyedir.",rga;rgsr;deşarj,https://destek.entes.com.tr/spaces/SP/pages/983306/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+De%C5%9Farj+S%C3%BCreleri+Ayr%C4%B1+Ayr%C4%B1+Nas%C4%B1l+Ayarlan%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,Entbus Pro'da Elektik Sayacı Nasıl İzlenir?,ENTBUS Pro'da Elektik Sayacı Nasıl İzlenir?,"Elektrik sayacının herhangi ilave bir işlem gerekmeden izlenebilmesi için 2 ön şart gerekmektedir;
1- Sayaçta RS-485 haberleşme özelliğinin bulunması,
2- İzlenmek istenen sayaç modelinin ENTBUS yazılımında tanımlı olması.
Eğer sayaç modeli sistemde tanımlı değil ise, müşterinin onayı doğrultusunda müşterimizin elindeki ürün numune olarak kendisinden alınır ve izlenebilirliği tarafımızdan test edilir.
Test sonucunda izlenebilirlik sağlanır ise müşterimize bu hizmet için teklif sunulur.
Teklif onaylanması durumunda cihaz modelinin ENTBUS yazılımına bütünleştirme çalışması başlatılır.",entbus;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983317/Entbus+Pro+da+Elektik+Sayac%C4%B1+Nas%C4%B1l+%C4%B0zlenir
Kompanzasyon Ürün Grubu,RG3 Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Harmonik Ölçümleri Nasıl Görüntülenir?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Harmonik Ölçümleri Nasıl Görüntülenir?,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde 1'den 19. harmoniğe kadar olan harmoniklerin ölçümü yapılabilmekte, gerilim ve akım harmonikleri ayrı ayrı gösterilebilmektedir.
Eğer bakılmak istenen gerilim harmoniği ise, Voltaj değerleri üzerindeyken (V) "" SET "" tuşuna bastığımızda "" THD "" yazısı ile karşılaşılacaktır. THD yazısını gördükten sonra "" SET "" tuşuna 1 kere daha bastığınızda faz faz görebileceğiniz "" toplam harmonik "" ekranı gelir. Sonrasında 1 ile 19 arası görmek istediğiniz harmoniklere "" SET "" tuşuna basarak görebilirsiniz.
Akım harmoniğine bakılmak istendiğinde ise röle üzerinden akım değerleri (A) gözükürken,  "" SET "" tuşuna basılması ve yukarıda anlatılan adımların yapılması gerekmektedir.",rg3-15cl;rg3-15cls;rg3-serisi;rg3-12c;rg3-15c;rg3-12e;rg3;rg3-12cs;harmonik,https://destek.entes.com.tr/spaces/SP/pages/983439/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Harmonik+%C3%96l%C3%A7%C3%BCmleri+Nas%C4%B1l+G%C3%B6r%C3%BCnt%C3%BClenir
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Yapılan Programlar Nereden İzlenir?,DTR Serisi Astronomik Zaman Rölesinde Yapılan Programlar Nereden İzlenir?,"DTR Serisi Astronomik Zaman Rölesinde "" Ayar İzleme"" menüsü bulunmaktadır. Burası kullanıcının alt menü ayarlarını 3 sn'lik ekran gösterimleriyle kontrol edeceği menüdür.
Programların hangi kontağa yazıldığı, çekme bırakma zaman seçimleri, birleştirme fonksiyonu seçimleri, tatil kilidi ayarları, saat dilimi, yaz/kış saati uygulaması, coğrafi konum ve manuel kullanım modundan çıkış seçiminin hangi parametreye ayarlandığı gösterilir.
"" Yukarı "", "" Aşağı "" ve "" ESC "" tuşları ekran görüntüsü gösterim süresinin uzamasını sağlar. "" SET "" tuşuyla alt menü başlıkları arasında hızlı geçiş sağlanır.",program;mcb-50;dtr-10t;dtr-25;dtr-20m;mcb-50t;dtr-10;dtr-20;dtr-20s,https://destek.entes.com.tr/spaces/SP/pages/983491/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Yap%C4%B1lan+Programlar+Nereden+%C4%B0zlenir
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Manuel Kontak Çekimi Nasıl Yapılır?,DTR Serisi Astronomik Zaman Rölesinde Manuel Kontak Çekimi Nasıl Yapılır?,"DTR Serisi Astronomik Zaman Rölesinde kontak çıkışlarını manuel olarak kullanmak için ekranın izleme menüsünde olması gerekir.
Aşağı tuşu C1 , yukarı tuşu C2 kontağını manuel konuma alıp çıkarmak için kullanılır.
Aşağı tuşuna 3 sn basılınca ekranda "" manuel "" yazısının çıktığı görülür. Eğer kontak çekili durumdayken bu işlem yapılırsa röle kontağını bırakır. Kontak bırakmış konumdayken bir konum değişikliği gerçekleşmez.
Aşağı tuşuna tekrar 3 sn basılınca röle kontağını çeker. Çektirme işleminden sonra aşağı tuşuna 3 sn basılınca kontak manuel konumdan çıkar.
Cihazın kontağı programın akışına göre çekili yada bırakmış konumda kalır.
Aynı durumlar yukarı tuşuyla C2 kontağı içinde geçerlidir. C1 ve C2 kontaklarının ikisi de manuel konumdayken ekrandaki "" AUTO "" yazısı kaybolur.",dtr-25;kontak;mcb-50t;dtr-20;dtr-10t;dtr-10;manuel;mcb-50;dtr-20m,https://destek.entes.com.tr/spaces/SP/pages/983573/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Manuel+Kontak+%C3%87ekimi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,DTR-10 DTR-10T DTR-20 DTR-20M DTR-20S DTR-25 DTR-20TS MCB-50 MCB-50T,DTR Serisi Astronomik Zaman Rölesinde Yapılan Programlar Sıfırlanıyor ise Ne Yapılmalıdır?,DTR Serisi Astronomik Zaman Rölesinde Yapılan Programlar Sıfırlanıyor ise Ne Yapılmalıdır?,"DTR Serisi Astronomik Zaman Rölesinde menülerde yapılan değişiklikler, izleme menüsüne dönerken sorulan "" Kaydet "" sorusu onaylanmazsa iptal olur.
Yapılan program sonunda onay verip programı kaydetmeniz demek işlemin bittiği anlamına gelmemektedir.
Ana ekranda (saat ve tarih kısmının göründüğü ) izleme menüsüne dönmeniz gerekmektedir.
Program kısmından izleme menüsüne  ekranına geçiş sırasında "" Yapılan işlemleri kaydetmek istiyor musunuz? "" diye bir soru daha gelmektedir.
Bu işlemi yapılan değişikliklerin kaydetmek istiyorsanız "" Kaydet "" basmanız gerekir, aksi takdirde yaptığınız işlemler kaydolmaz.
Sonrasında işlemlerinizi tekrarlamanız gerekmektedir. Bu durum "" zaman ayarı "" menüsü için geçerli değildir.
Zaman ayarında yapılan değişiklikler hemen işleme alınır. Program modunda tuşlara 30 sn boyunca basılmazsa izleme menüsüne dönülür. Yapılan değişiklikler varsa kaydolmaz iptal edilir.",dtr-10;mcb-50t;dtr-20;dtr-25;dtr;dtr-20m;dtr-20s;dtr-20ts;program;dtr-10t;mcb-50,https://destek.entes.com.tr/spaces/SP/pages/983263/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Yap%C4%B1lan+Programlar+S%C4%B1f%C4%B1rlan%C4%B1yor+ise+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-47S / MPR-47SE,Sag & Swell Özelliği Nedir ve Hangi ENTES Donanımlarında bulunur?,Sag & Swell Özelliği Nedir ve Hangi ENTES Donanımlarında bulunur?,"Ani gerilim düşümü (Sag) ve ani gerilim yükselmesidir (Swell).
Her iki olayda mikrosaniyeler ile milisaniyeler arasında meydana gelmektedir.
Özellik olarak MPR-47S ve MPR-47SE model ENTES Analizörlerde mevcuttur ve Sag & Swell olayları gerçekleştiği anda, analizörler bu durumu Olay Kaydı olarak hafızaya kayıt ederler.",sag;swell,https://destek.entes.com.tr/spaces/SP/pages/983286/Sag+Swell+%C3%96zelli%C4%9Fi+Nedir+ve+Hangi+ENTES+Donan%C4%B1mlar%C4%B1nda+bulunur
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic",Enerji Doktoru ve Enermedic' te Çözüm Ortağı Tanımlaması Neden Yapılır?,Enerji Doktoru ve Enermedic menülerindeki çözüm ortağı tanımını nasıl kullanılabilir ?,"Çözüm Ortağı seçeneği sadece Enerji Doktoru ve Enermedic platformlarında kullanılabilir bir özelliktir.
ENTES ile anlaşmalı çözüm ortağı firmalar arasında sizinle çalışan veya çalışacağınız biri olması durumunda bu seçimi yaparak verilerinizi onlarla paylaşmış olursunuz.
Bu sayede takip ve teknik destek süreci hız kazanmış olur.",enerjidoktoru;enermedic;çözümortağı,https://destek.entes.com.tr/spaces/SP/pages/983323/Enerji+Doktoru+ve+Enermedic+te+%C3%87%C3%B6z%C3%BCm+Orta%C4%9F%C4%B1+Tan%C4%B1mlamas%C4%B1+Neden+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RGP / RGSR / RGA / RG3-12 / RG3-15,Reaktif Güç Kontrol Rölelerinde Gerilim Arası Açı Farkının 120 Derece Olmamasının Nedeni Ne Olabilir?,"Gerilim arası açı farkı 120 derece değil ise, sebep ne olabilir?","Reaktif rölelerde sık sık karşımıza çıkan ve çözümünün aslında basit olduğu bir durumdur.
Rölelerde bu hata, gerilimin sabit gelmemesinden, Nötr hattının ek halinde uzatılıp temassız olmasından veya bağlı olan klemenslerin aslında temas etmemesinden dolayı meydana gelebilen bir hatadır.
Bu durumla karşılaşıldığında, ilk kontrol edilmesi gereken Nötr hattıdır.",120;açı;rg;fark;nötr,https://destek.entes.com.tr/spaces/SP/pages/983315/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Gerilim+Aras%C4%B1+A%C3%A7%C4%B1+Fark%C4%B1n%C4%B1n+120+Derece+Olmamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic","Enerji Doktoru, Enerthings ve Enermedic Mobil Uygulaması Mevcut mudur?","Enerji Doktoru, Enerthings ve Enermedic yazılımlarını mobil platformalar da takip edebilir mi?","Enerji Doktoru, Enerthings ve Enermedic yazılımları için şuan da sadece Android uygulama desteği bulunmaktadır. Uygulama Play Store üzerinden indirilip, kullanılabilir.
İlerleyen süreçte İOS desteği de olacaktır.",app;mobil;android;ios;enerthings;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983489/Enerji+Doktoru+Enerthings+ve+Enermedic+Mobil+Uygulamas%C4%B1+Mevcut+mudur
Enerji Yönetimi Ürün Grubu,Entbus Plus,Entbus Plus ile İzlenen Analizörün Ölçtüğü Max. / Min. Değerleri Periyodik Raporlar Kısmında Nasıl Görülür?,Entbus Plus ile İzlenen Analizörün Ölçtüğü Max. / Min. Değerleri Periyodik Raporlar Kısmında Nasıl Görülür?,"Yazılımda kullanılan cihaz modeli dosyasında, max. ve min. değerler cihaz örüntüsünde etkin değildir.
musterihizmetleri@entes.com.tr e-posta adresinden bizimle iletişime geçerek konu ile alakalı destek talebinde bulunabilirsiniz.",entbusplus;entbus,https://destek.entes.com.tr/spaces/SP/pages/983595/Entbus+Plus+ile+%C4%B0zlenen+Analiz%C3%B6r%C3%BCn+%C3%96l%C3%A7t%C3%BC%C4%9F%C3%BC+Max.+Min.+De%C4%9Ferleri+Periyodik+Raporlar+K%C4%B1sm%C4%B1nda+Nas%C4%B1l+G%C3%B6r%C3%BCl%C3%BCr
Enerji Verimliliği Ürün Grubu,DCA,DCA Serisi DC Ampermetrelerde Modbus Poll Üzerinden DC akım Değer Nasıl Okunur?,DCA Serisi DC Ampermetrelerde Modbus Poll Üzerinden DC akım Değer Nasıl Okunur?,"İlk olarak cihaz menüsünden RS-485 ayarları altındaki adres, bit hızı ve parity gibi değerlerin kontrol edilmesi gerekir.
Daha sonra Modbus Poll üzerinden belirlenen cihaz adresi ile register tablosundaki okumayı yapacağımız AddresHEX 0x4000 (DEC 16384) değeri 6 satır olarak girildikten sonra istenilen değerler Modbus Poll üzerinden görülebilir.",dc;dca;dca-10s;modbus,https://destek.entes.com.tr/spaces/SP/pages/983580/DCA+Serisi+DC+Ampermetrelerde+Modbus+Poll+%C3%9Czerinden+DC+ak%C4%B1m+De%C4%9Fer+Nas%C4%B1l+Okunur
Kompanzasyon Ürün Grubu,"RG3-12E, RG3-12C, RG3-12CS, RG3-15CLS, RG3-15CS, RG3-15CL",RG3 Serisi Reaktif Güç Kontrol Rölelerinde Düzensiz Kademe Devreye Alınması / Bırakılması Durumunda Kontrol Edilmesi Gereken Noktalar Nelerdir?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Düzensiz Kademe Devreye Alınması / Bırakılması Durumunda Kontrol Edilmesi Gereken Noktalar Nelerdir?,"Bu problemler genellikle sistemde gerilim harmonikleri olduğunda ortaya çıkmaktadır.
RG3 Serisi Reaktif Güç Kontro Rölelerinde, fabrika çıkışlı olarak harmonik koruması yapmaktadır.
Cihazda SET tuşuna 3 saniye basılı tutulup menüye girilir ve ardından ALR alt menüsü bulunur ve tekrar SET tuşu ile menü içine girilir.
Bu menüde THD ikonu görülür ve SET tuşuna basılır ve yukarı veya aşağı yön tuşları ile STEP menüsüne gidilir ve SET tuşuna basılır.
Burada fabrika çıkış ayarı olarak OFF görülür, bu seçenek ON olarak değiştirilir ve SET tuşuna basılır.
Daha sonra ESC tuşları ile menülerden sırayla çıkılır ve SAVE SET YES menüsü görüldüğü zaman YES seçilerek yapılan işlemler kayıt edilir.
Bunun sonucunda röle normal kompanzasyon işlemine devam edecektr, röle harmonik alarmı verecektir, fakat çalışmasını sürdürecektir.
Sağlıklı şekilde kompanzasyon için, sistemde harmonik mevcut ise, ölçülüp gerekli aksiyonların alınması işletmeler için önemli bir durumdur.",harmonik;kondansatör;kompanzasyon;rg,https://destek.entes.com.tr/spaces/SP/pages/983459/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+D%C3%BCzensiz+Kademe+Devreye+Al%C4%B1nmas%C4%B1+B%C4%B1rak%C4%B1lmas%C4%B1+Durumunda+Kontrol+Edilmesi+Gereken+Noktalar+Nelerdir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Fiziksel Bağlantı Nasıl Yapılır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Fiziksel Bağlantı,"Üç Faz Gerilim ve Nötr girişleri (L1,L2,L3,N) 2A sigorta ile şebekeye bağlanır. Üç Faz Akım trafosu girişleri (IL1,IL2,IL3) İşletmenin ana girişinde bulunan akım trafolarının sekonder uçları bu terminallere bağlanır. 15 ve 22 numaralı klemensler kumanda fazı girişidir. 16 ile 28 arası klemensler 12 Kademe Kondansatör çıkış klemensleridir. 33 numaralı klemens kumanda fazı girişidir. 34,35 ve 36 numaralar 3 Kademe Şönt reaktör çıkış klemensleridir. (RG3-15CL/CLS Serisi için) RS-485 haberleşme klemensi. Alarm rölesi çıkış klemensi. Normalde açık kontaktır, alarm oluştuğunda kapanır. Jeneratör çalışmada kompanzasyon yaparken , Reaktif Rölenin 2. CosØ de çalışması için bu klemense jeneratör devresinden 110 ile 250 V arasında bir gerilim uygulanır.",rg3;bağlantı,https://destek.entes.com.tr/spaces/SP/pages/983221/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Fiziksel+Ba%C4%9Flant%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,"SSRC-04, SSRC-04P",SSRC Serisi Sıvı Seviye Röleleri 2 Prob ile Kullanılır mı?,SSRC Serisi Sıvı Seviye Röleleri 2 Prob ile Kullanılır mı?,"SSRC-04 ve SSRC-04P model sıvı seviye röleleri 2 prob ile kullanılabilmektedir.
Bağlantısı röle üzerinde bulunan klemenslerden ""U , L"" uçlarına bağlanması gerekmektedir.",ssrc-04p;seviye;ssrc-04;sıvı,https://destek.entes.com.tr/spaces/SP/pages/983473/SSRC+Serisi+S%C4%B1v%C4%B1+Seviye+R%C3%B6leleri+2+Prob+ile+Kullan%C4%B1l%C4%B1r+m%C4%B1
Koruma & Kontrol Ürün Grubu,SSRC-04,SSRC-04 Kararsız Çalışması Hakkında,SSRC-04 Kararsız Çalışması Hakkında,"İki prob bağlantılarında karşılaşılan bir durumdur.
Üç prob bağlantı kullanılması gerekmektedir.
Röleyi iki probla kullanıyorsanız (U ve L) iki prob arasında sıvı teması varsa röle çıkış verir yoksa röle çıkış vermez.
Üç probla kullanırsanız (U-L ve B) üç prob arasında sıvı teması varsa röle çıkış verir .
Sıvı teması U ve L problarından kesilirse röle çıkış vermez.",ssrc-04p;ssrc-04;seviye;sıvı,https://destek.entes.com.tr/spaces/SP/pages/983143/SSRC-04+Karars%C4%B1z+%C3%87al%C4%B1%C5%9Fmas%C4%B1+Hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,ENTBUS Plus,ENTBUS Plus Auto Update Sorunu Neden Kaynaklanabilir?,Yazılım güncellemesi yapmak istediğimizde sonuç alınamaması veya yeni bir güncelleme olduğu halde programın güncel olduğunu göstermesi,Sorun bilgisayarın ağ bağlantı seçenekleri Proxy ayarlarından veya internet çıkışı olmadığından kaynaklanmaktadır. Gerekli kontrol ve ayarların yapılması gerekir.,entbusplus;autoupdate;entbus;proxy;güncelleştirme,https://destek.entes.com.tr/spaces/SP/pages/983171/ENTBUS+Plus+Auto+Update+Sorunu+Neden+Kaynaklanabilir
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Rapor Sayfası Sorunu ve Çözümü,Google Chrome tarayısıcında ENTBUS Pro raporlar sayfası ekrana gelmiyor.  Silverlight yüklemesini gösteren mesaj geliyor. Ne Yapılmalıdır?,"Bu sorun Google Chrome NPAPI (Platformlar arası eklenti mimarisi) destek vermemesinden kaynaklanmaktadır. ENTBUS Pro web sayfasını “İnternet Explorer” tarayıcısını kullanarak açarsanız önceden yüklü ""Silverlight"" eklentisi olmasından dolayı raporlar sayfasına erişim sağlanabilir.  Silverlight yüklemesi gerekirse indirip sayfayı yenilemeniz yine sorunu çözecektir.",entbuspro;google;silverlight;rapor;chrome;entbus,https://destek.entes.com.tr/spaces/SP/pages/983160/ENTBUS+Pro+Rapor+Sayfas%C4%B1+Sorunu+ve+%C3%87%C3%B6z%C3%BCm%C3%BC
