urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Kompanzasyon Ürün Grubu,RGA RGP RGI RG3 RGSR,ENTES Reaktif Güç Kontrol Rölesi ile Elektrik Sayacındaki Oranların Farklı Olması Durumu ile Neden Karşılaşılabilir?,"Sayaçların A.G. de olduğu sistemdeki Reaktif güç kontrol rölesinde cosQ ler 1.000 ve Kompanzasyon oranları İndüktif % 5, Kapasitif %5 olduğu halde Elektrik sayacında İndüktif %23 Kapasitif %0 şeklinde görülüyor.
Bu neden olabilir?","Bu durum akım trafolarının yüklerin hepsini kapsamadığı durumlarda oluşur.
Bir kısım indüktif yüklerin akım trafosundan önce alınmış olması bu şekilde bir farkın ortaya çıkmasına neden olabilir.",kompanzasyon;kapasitif;rg;sayaç;indüktif;yük;ct,https://destek.entes.com.tr/spaces/SP/pages/983227/ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesi+ile+Elektrik+Sayac%C4%B1ndaki+Oranlar%C4%B1n+Farkl%C4%B1+Olmas%C4%B1+Durumu+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1labilir
Enerji Yönetimi Ürün Grubu,"Entbus Plus, Entbus Pro","ENTBUS' da ""Server Objeleri Yaratılırken Bir Sorunla Karşılaşıldı"" Uyarısı ile Karşılaşıldığında Ne Yapılmalıdır?","VTS Log dosyasında ""Server objeleri yaratılırken bir sorunla karşılaşıldı"" şeklinde bir yazı var.","Sistemin konfigürasyon dosyalarını oluşturduğuna emin olalım. C:\EntBus klasörü altında ""HwCfg.xml"" , ""Model.xml"" ve ""Tariff.xml"" dosyaları bulunmalıdır. Mevcut değil ise mevcut windows oturumundaki kullanıcı şifre ve yetki bilgileri kontrol edilerek kurulum yenilenmelidir.",entbus;configuration;entbuspro;entbusplus;konfigürasyon,https://destek.entes.com.tr/spaces/SP/pages/983234/ENTBUS+da+Server+Objeleri+Yarat%C4%B1l%C4%B1rken+Bir+Sorunla+Kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1+Uyar%C4%B1s%C4%B1+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1%C4%9F%C4%B1nda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Plus,ENTBUS Plus Kurulumunda SQL Kullanıcı Adı ve Şifresinin İstenmesi Durumunda Ne Yapılmalıdır?,ENTBUS Plus kurulumunda SQL kullanıcı adı ve şifresinin istenmesi.,"Bilgisayarın mevcut yapılandırması gözetilerek kurulum sonlandırılıp yeniden başlatılması yeterli olacaktır.
Konu ile alakalı olarak ekran görüntüsü ve firma bilgileriniz ile teknikdestek@entes.com.tr adresine mail ile göndererek destek alabilirsiniz.",entbus;entbus+;kurulum;entbusplus;sql,https://destek.entes.com.tr/spaces/SP/pages/983251/ENTBUS+Plus+Kurulumunda+SQL+Kullan%C4%B1c%C4%B1+Ad%C4%B1+ve+%C5%9Eifresinin+%C4%B0stenmesi+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro' da Alarmların Mail Olarak Gelmemesi Durumunda Ne Yapılmalıdır?,Oluşturduğum alarmlar mailime gelmiyor.,"Alarm tanımlanırken e-mail alanına adres bilgisi girilmiş olmalıdır.
Sonrasında ""Alarmlar"" sayfasında oluşturulan yeni alarmlara ""Seçenekler / Alarm Aboneliklerim"" seçeneğinden üyelik aşamasında e-mail tipi seçilmelidir.",entbus;alarm;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983255/ENTBUS+Pro+da+Alarmlar%C4%B1n+Mail+Olarak+Gelmemesi+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Plus,ENTBUS Plus VTS Modulü Kurulamaması Durumunda Ne Yapılmalıdır?,ENTBUS Plus VTS Modulü Kurulamaması Durumunda Ne Yapılmalıdır?,"Kurulum dosyasının güncel versiyon olup olmadığı kontrol edilir veya kurulum dosyalarının içerisindeki Files/Setup.cfg dosyası üzerinde iken mouse sağ tuşu kullanılarak ""notepad ile düzenle"" ye tıklanır.
Daha sonra <key name=""deviceErrorPassCount"" value=""5"" allowChange=""Yes""></key> ifadesi konfigürasyon dosyasına eklenir ve kaydedilir.",vts;konfigürasyon;entbusplus;entbus;configuration,https://destek.entes.com.tr/spaces/SP/pages/983294/ENTBUS+Plus+VTS+Modul%C3%BC+Kurulamamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,Enerji Doktoru,Enerji Doktoru Tüketim Özeti Grafiğinde Boşluklar Olmasının Nedeni Nedir?,Enerji Doktoru - Tüketim özeti grafiğinde boşluklar olmasının nedeni nedir?,"Enerji Doktoru v3.0.0 itibariyle anlık izleme yöntemiyle cihazlardan periyodik aralıklarla veri toplamaktadır. Fiziksel sorunlar, haberleşme kalitesi ve diğer çeşitli nedenlerden dolayı zaman zaman veriler okunamazsa grafiklerde boşluklar oluşabilmektedir. Anlık okumanın kalitesini yükseltmek için:
Modemlerin ve cihazların sürekli açık kaldığından emin olunuz. Fiziksel enerji kesintileri sırasında donanımlar kapanacağı için Enerji Doktoru bu zaman zarfındaki verileri okuyamaz. Modemlerin haberleşme kalitelerinin yüksek olduğunu Donanımlarım sayfasından kontrol ediniz. Cihazların modemlerle bağlantı kalitelerinin yüksek olduğunu Donanımlarım sayfasından kontrol ediniz.",veri;boşluk;kayıp;enerjidoktoru;eksik;eksikveri;grafik;tüketimözeti;cihaz;donanım,https://destek.entes.com.tr/spaces/SP/pages/983259/Enerji+Doktoru+T%C3%BCketim+%C3%96zeti+Grafi%C4%9Finde+Bo%C5%9Fluklar+Olmas%C4%B1n%C4%B1n+Nedeni+Nedir
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Web Arayüzünde Sonsuz Döngü Olması Durumunda Ne Yapılmalıdır?,ENTBUS Pro Web Arayüzünden Sonsuz Döngü Olması Durumunda Ne Yapılmalıdır?,"""IIS Ayarları"" nda, "" Application Pools > Advanced Settings"" den ""Process Model"" alanından ""Identify"" alanını ""Local System"" yaparak sorun çözülmektedir.",pools;application;entbus;entbuspro;iis,https://destek.entes.com.tr/spaces/SP/pages/983319/ENTBUS+Pro+Web+Aray%C3%BCz%C3%BCnde+Sonsuz+D%C3%B6ng%C3%BC+Olmas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro'nun Hangi İnternet Tarayıcısında Kullanılması Önerilmektedir?,Entbus Pro Hangi İnternet Tarayıcısında Kullanılması Önerilmektedir?,ENTBUS Pro yazılımını en uygun ve raporların stabil şekilde alınabildiği Internet Explorer tarayıcısı ile kullanabilirsiniz.,entbus;chrome;rapor;tarayıcı;entbuspro;browser;silverlight,https://destek.entes.com.tr/spaces/SP/pages/983384/ENTBUS+Pro+nun+Hangi+%C4%B0nternet+Taray%C4%B1c%C4%B1s%C4%B1nda+Kullan%C4%B1lmas%C4%B1+%C3%96nerilmektedir
Enerji Yönetimi Ürün Grubu,"ENTBUS Plus, ENTBUS Pro","ENTBUS Pro ""Lisans Süresi Doldu"" Şeklinde Yazı Görülürse Ne Yapılmalıdır?","VTS Log dosyasında ""Lisans Süresi Doldu"" şeklinde bir yazı var, ne yapılmalıdır?",Sisteme tanımlı lisans süreniz dolmuştur. ENTES Satış temsilcinize veya teknikdestek@entes.com.tr adresine konu ile alakalı talepte bulunabilirsiniz.,entbus;licence;entbuspro;entbusplus;lisans,https://destek.entes.com.tr/spaces/SP/pages/983403/ENTBUS+Pro+Lisans+S%C3%BCresi+Doldu+%C5%9Eeklinde+Yaz%C4%B1+G%C3%B6r%C3%BCl%C3%BCrse+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,"ENTBUS Plus, ENTBUS Pro","ENTBUS' da ""VTS Tanımlı Değil"" veya ""Yetersiz VTS Lisansı"" Uyarısı ile Karşılaşıldığında Ne Yapılmalıdır?kında","VTS Log dosyasında ""VTS Tanımlı Değil veya Yetersiz VTS Lisansı"" şeklinde bir yazı var, ne anlama gelmektedir?","EntBus kullanıcı arabirimi üzerinden VTS'yi tanımladığınıza ve VTS'nin app.config dosyasında VTSID kısmına uygun ID'yi yazdığınıza emin olun.
Aynı zamanda lisansınızın geçerli ve yeterli sayıda VTS çalıştırmaya izin veriyor olması gerekir. Lisans kontrolü veya teknik destek için teknikdestek@entes.com.tr adresine talepte bulunabilirsiniz.",vts;entbus;lisans;entbuspro;entbusplus,https://destek.entes.com.tr/spaces/SP/pages/983405/ENTBUS+da+VTS+Tan%C4%B1ml%C4%B1+De%C4%9Fil+veya+Yetersiz+VTS+Lisans%C4%B1+Uyar%C4%B1s%C4%B1+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1%C4%9F%C4%B1nda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r+k%C4%B1nda
Kompanzasyon Ürün Grubu,RGSR Serisi,RGSR Serisi Reaktif Güç Kontrol Rölelerinde Sürücü ve Şönt Reaktör Problemi ile Karşılaşıldığında Hangi Kontroller Yapılmalıdır?,RGSR Serisi Reaktif Güç Kontrol Rölelerinde  Sürücü ve Reaktör Problemi ile karşılaşılması,"RGSR Reaktif Güç Kontrol Rölesinin bağlantıları hatalı olabilir.
Özellikle gerilim ölçüm klemensinde bulunan NÖTR bağlantısının yanlış yere yapıldığı ile karşılaşılabilmektedir. ""N"" yazılı klemense bağlanması gerekirken ""V4"" klemensine bağlantısı yapıldığı durumlarda RGSR Reaktif Güç Kontrol Rölesi hatalı bağlantı sebebiyle yanlış ölçüm yapmaktadır.
Bu hatalı bağlantı sürücünün dengesiz çalışmasına ve şönt reaktörlerin aşırı ısınmasına sebep olacaktır.
Bağlantılar düzeltildiği takdirde sistem stabil şekilde çalışacaktır.",rölesi;kontrol;reaktif;güç;rgsr;şönt;sürücü,https://destek.entes.com.tr/spaces/SP/pages/983434/RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+S%C3%BCr%C3%BCc%C3%BC+ve+%C5%9E%C3%B6nt+Reakt%C3%B6r+Problemi+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1%C4%9F%C4%B1nda+Hangi+Kontroller+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG3-12C - RG3-15 - RG3-12E,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde, Auto Setup İşleminin Başarısız Olma Nedeni Ne Olabilir?","RG3 Serisi Reaktif Güç Kontrol Rölelerinde, Auto Setup İşleminin Başarısız Olma Nedeni Ne Olabilir?","RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup aşamasında 1 kademeyi referans olarak röle kabul etmektedir.
Eğer ki 1. kademede bir problem varsa röle setup aşamasını yapamamaktadır ve diğer kademeleri de röle tanımamaktadır.
Tanıma işlemini etkileyecek durumlar aşağıdaki belirtilen sebeplerden dolayı olabilir kontrolü sağlanması gerekmektedir.
1 Kademe kondansatörü dengesiz değer kaybetmiş olabilir. 1 Kademe kontaktörünün kontaklarından bir veya birkaçı arızalı olabilir. 1 kademe röle çıkışı arızalı olabilir. 1 kademeye monofaze kondansatör bağlanmış olabilir
Olabilecek nedenlere bakıldıktan sonra hatalar varsa düzeltilip tekrardan Auto Setup yaptırmak gerekmektedir.",rg3-15cls;rg3-15cl;rg3-12cs;rg3-serisi;rg3-12e;rg3-15c;rg3-12c,https://destek.entes.com.tr/spaces/SP/pages/983401/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Auto+Setup+%C4%B0%C5%9Fleminin+Ba%C5%9Far%C4%B1s%C4%B1z+Olma+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-47SE,MPR-47SE Ethernetli Enerji Analizöründe Sabit IP Nasıl Tanımlanır?,MPR-47SE Ethernetli Enerji Analizöründe Sabit IP Nasıl Tanımlanır?,"Cihaz menüsünde bulunan ""DHCP"" seçeneği açık ise ""IP tanımlama"" ekranı pasif durumdadır.
Öncelikle DHCP pasife alındıktan sonra bir alt menüden IP ekranına erişim açılacaktır.
IP ekranına erişim sağlandıktan sonra belirlediğiniz IP cihaza tanımlanabilir.",ethernet;mpr-47se,https://destek.entes.com.tr/spaces/SP/pages/983442/MPR-47SE+Ethernetli+Enerji+Analiz%C3%B6r%C3%BCnde+Sabit+IP+Nas%C4%B1l+Tan%C4%B1mlan%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Giriş Sayfası Açılmıyorsa Ne Yapılmalıdır?,ENTBUS Pro Giriş Sayfası Açılmıyorsa Ne Yapılmalıdır?,"Sunucu ve kendi bilgisayarınızın network bağlantılarını kontrol ediniz.
Network sorunu yok ise sunucuda “İnternet İnformation Services (IIS)” alanını kontrol ediniz.",entbuspro;iis;entbus;giriş;login,https://destek.entes.com.tr/spaces/SP/pages/983486/ENTBUS+Pro+Giri%C5%9F+Sayfas%C4%B1+A%C3%A7%C4%B1lm%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RGA RGP RGSR RG3,Reaktif Güç Kontrol Rölesinin Otomatik Bağlantı Bulamamasının Nedeni Ne Olabilir?,Reaktif Güç Kontrol Rölesinin Otomatik Bağlantı Bulamamasının Nedeni Ne Olabilir?,"1 Kademe kondansatörü dengesiz değer kaybetmiş olabilir.
1.Kademe kontaktörünün kontaklarından bir veya birkaçı arızalı olabilir.
1.Kademe röle çıkışı arızalı olabilir.
1.Kademeye monofaze kondansatör bağlanmış olabilir .",reaktif;kompanzasyon;rg3;rg;kondansatör,https://destek.entes.com.tr/spaces/SP/pages/983501/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinin+Otomatik+Ba%C4%9Flant%C4%B1+Bulamamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,"MPR-4, EPM-07, MPR-53, EPR-04",ENTES Enerji Analizörlerine Akım Trafosu Kullanılmadan Direkt Bağlantı Yapılabilir Mi?,ENTES Enerji Analizörlerine Akım Trafosu Kullanılmadan Direkt Bağlantı Yapılabilir Mi?,"ENTES Enerji Analizörleri, elektrik şebekesindeki tüm elektriksel parametreleri ölçmek için tasarlanmışlardır.
EPR-04, EPM-07, MPR-53, MPR-4X serisi enerji analizörlerinde 5 Ampere kadar direkt bağlantı yapılabilir. 5 Amper ve üzeri akımlar için cihaza akım trafosu bağlantısı yapılmalıdır.
MPR-1X, MPR-2X ve MPR-3X serisi şebeke analizörlerinde direkt bağlantı yapılamaz, cihazlara akım trafosu bağlantısı yapılması gerekmektedir.",bağlantı;amper;akım;mpr;trafo;direkt;epm,https://destek.entes.com.tr/spaces/SP/pages/983550/ENTES+Enerji+Analiz%C3%B6rlerine+Ak%C4%B1m+Trafosu+Kullan%C4%B1lmadan+Direkt+Ba%C4%9Flant%C4%B1+Yap%C4%B1labilir+Mi
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,"ENTBUS Pro “Distribütör bağlantısı kurulamıyor"" Mesajı ve Çözümü","ENTBUS Pro sayfasına giriş yapılamıyor. Ekranda “Distribütör bağlantısı kurulamıyor"" mesajı veriyor.",Sunucuda çalışmakta olan “ENTBUS” servisleri kontrol ediniz. Çalışmayan var ise yeniden başlatınız. Sorunun devamı halinde SQL Server ‘in durumunu kontrol edilmelidir.,bağlantı;entbuspro;distribütör;sql;entbus,https://destek.entes.com.tr/spaces/SP/pages/983584/ENTBUS+Pro+%E2%80%9CDistrib%C3%BCt%C3%B6r+ba%C4%9Flant%C4%B1s%C4%B1+kurulam%C4%B1yor+Mesaj%C4%B1+ve+%C3%87%C3%B6z%C3%BCm%C3%BC
Enerji Yönetimi Ürün Grubu,ENTBUS Plus,ENTBUS Plus Windows XP Üzerine Kurulum Nasıl Yapılır,Windows XP işletim sisteminde CD dışında USB ile kurulum yapıldığında Web modülü için gerekli olan IIS kurulamaması.,"Xp işletim sisteminde windows özellikleri eklenmesi Xp kurulum cd'si ile yapılabilmekte olup, IIS bileşeninin yüklenmesi ile sorun giderilebilir.",entbusplus;windows;xp;iis;entbus,https://destek.entes.com.tr/spaces/SP/pages/983592/ENTBUS+Plus+Windows+XP+%C3%9Czerine+Kurulum+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,SSRC-04,Aynı Depoda Birden Fazla SSRC-04 Sıvı Seviye Kontrol Rölesi Kullanılabilir mi?,"Su depo giris ve çikisindaki 2 adet pompanın bagimsiz olarak kontrol edilmek istendiği durumda, aynı depo içinde 2 Adet SSRC-04 ait problar kullanılacaktır.
Bu durum problem yaratır mı?","Ayni depo içerisinde 2 adet SSRC-04P kullanımı uygun değildir.
Birbirlerinin çalışmasını olumsuz etkiler.",ssrc-04;ssrc-04p,https://destek.entes.com.tr/spaces/SP/pages/983597/Ayn%C4%B1+Depoda+Birden+Fazla+SSRC-04+S%C4%B1v%C4%B1+Seviye+Kontrol+R%C3%B6lesi+Kullan%C4%B1labilir+mi
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Raporlarının Boş Gelmesi ve Veri Bulunamaması Durumunda Ne Yapılmalıdır?,ENTBUS PRO Raporlarının Boş Gelmesi ve Veri Bulunamaması Durumunda Ne Yapılmalıdır?,"Cihaz Konfigürasyon bilgilerinin kontrol edilmesi gerekir.
• DeviceID • DeviceModelID • Parameters
Parameters tablosuyla ilişkili olan EntesCode düzgün sıralanmış mı kontrol edilmesi gerekir.
Cihaz tablosunun kontrolü (D1-2-3) • Enerji değerlerinde değişme var mı? • Hangi tarihlerde değişme görülmüş • Güncel kayıt ekleniyor mu? Cub15 kontrol edilmesi Güncel değerler geliyor mu ? Cihaz örüntüsü düzgün mü ? • Cihazlar menüsünden örüntüler düzenlenerek tekrar kayıt ettirilir.",configuration;konfigürasyon;entbus;entbuspro;rapor,https://destek.entes.com.tr/spaces/SP/pages/983186/ENTBUS+Pro+Raporlar%C4%B1n%C4%B1n+Bo%C5%9F+Gelmesi+ve+Veri+Bulunamamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Lisans Sorunu Hakkında,Ekranda lisans ID bilgisi görünmektedir. Sisteme giriş yapılamıyor.,"Yazılımın kurulu olduğu bilgisayarda yaşanan genel bir değişiklik veya sorundan kaynaklı lisans bilginiz geçersiz olmuştur.
Ekran görüntüsü ve firma bilgileriniz ile teknikdestek@entes.com.tr adresine mail ile gönderiniz.",lisans;aktivasyon;entbus;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983191/ENTBUS+Pro+Lisans+Sorunu+Hakk%C4%B1nda
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Cihaz Ağacı Sorunu,"Kurulum bittikten sonra, izleme sayfası açıldığında sol tarafta bulunan bölgeler ve ağaç yapısının olmaması durumunda ne yapılmalıdır?",Yapılandırma aşamasında üst bölge oluşumu unutulmuş olabilir veya ilgili kullanıcı için bölge ataması yapılmamış olabilir.,entbus;entbuspro;entbusplus;cihazağacı,https://destek.entes.com.tr/spaces/SP/pages/983265/ENTBUS+Pro+Cihaz+A%C4%9Fac%C4%B1+Sorunu
Enerji Yönetimi Ürün Grubu,"ENTBUS Plus, ENTBUS Pro","ENTBUS Pro ""Distributor ile bağlantıda kullanılan kullanıcı bilgileri yanlış"" Şeklinde Yazı Görülürse Ne Yapılmalıdır?","VTS Log dosyasında ""Distributor ile bağlantıda kullanılan kullanıcı bilgileri yanlış"" şeklinde bir yazı var, ne yapılmalıdır?","Distributor ile VTS arasında İşletim Sistemi'ne tanımlı kullanıcılar üzerinden basic authentication yapılmaktadır.
Bu konuda VTS'nin app.config'inde bulunan ""Remoting"" ile başlayan alanlardaki bilgilerin doğruluğuna emin olun.",configuration;entbuspro;konfigürasyon;entbusplus;password;user;entbus,https://destek.entes.com.tr/spaces/SP/pages/983268/ENTBUS+Pro+Distributor+ile+ba%C4%9Flant%C4%B1da+kullan%C4%B1lan+kullan%C4%B1c%C4%B1+bilgileri+yanl%C4%B1%C5%9F+%C5%9Eeklinde+Yaz%C4%B1+G%C3%B6r%C3%BCl%C3%BCrse+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,"ENTBUS Plus, ENTBUS Pro","ENTBUS Pro ""MSMQ değişkenleri yaratılırken sorunla karşılaşıldı"" Şeklinde Yazı Görülürse Ne Yapılmalıdır?","VTS Log dosyasında ""MSMQ değişkenleri yaratılırken sorunla karşılaşıldı"" şeklinde bir yazı var, ne yapılmalıdır?","VTS, sahadan okuduğu cihaz bilgilerine yönelik kayıtları Windows'un MSMQ uygulaması üzerinde barındırır.
VTS'nin çalışabilmesi için bu bileşenin yüklü olması gereklidir.
MSMQ'nun sistemde yüklü olduğuna emin olun veya bu konuda teknikdestek@entes.com.tr adresinden destek talebinde bulunabilirsiniz.",entbus;entbuspro;configuration;entbusplus;konfigürasyon;message;msmq;queuing,https://destek.entes.com.tr/spaces/SP/pages/983270/ENTBUS+Pro+MSMQ+de%C4%9Fi%C5%9Fkenleri+yarat%C4%B1l%C4%B1rken+sorunla+kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1+%C5%9Eeklinde+Yaz%C4%B1+G%C3%B6r%C3%BCl%C3%BCrse+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,"ENTBUS Pro' da ""Tanımlanmayan Hata Oluştu.. (exceptionStatus: xxxx)"" Karşılaşılırsa Ne Yapılmalıdır?","VTS Log dosyasında ""Tanımlanmayan Hata Oluştu.. (exceptionStatus: xxxx)"" şeklinde bir yazı var ise ne yapılmalıdır?",Hata kodu ve iletişim bilgileriniz ile birlikte teknikdestek@entes.com.tr adresine göndermeniz gerekmektedir.,entbuspro;entbusplus;hata;exception;tanımsız;entbus,https://destek.entes.com.tr/spaces/SP/pages/983273/ENTBUS+Pro+da+Tan%C4%B1mlanmayan+Hata+Olu%C5%9Ftu..+exceptionStatus+xxxx+Kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1rsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Online Veri Okuyamama Nedeni Ne Olabilir?,İzleme ekranındaki cihaz paneli üzerinde yeşil renkte (online) ışığı yanmasına rağmen cihaz verilerinin gelmemesi,"Yapılandırma/Donanım sayfasında bulunan bağlantı noktası ayarlarındaki ""Zaman aşımı (2000) ve Gecikme (250)"" değerlerin artırılması (Örneğin 5000 , 500 şeklinde ) yeterli olacaktır.",entbus;timeout;izleme;entbuspro;zamanaşımı,https://destek.entes.com.tr/spaces/SP/pages/983275/ENTBUS+Pro+Online+Veri+Okuyamama+Nedeni+Ne+Olabilir
Enerji Yönetimi Ürün Grubu,"ENTBUS Plus, ENTBUS Pro",ENTBUS Servisleri Çalışmaması Durumunda Ne Yapılmalıdır?,ENTBUS yazılımına ait servisler çalışmıyor.,Detaylar için C:\EntBus klasörü içerisinde ilgili servisin log dosyasına bakılmalıdır. Alt satırlarda yazan bilgilere göre hareket edilmelidir.,vts;entbusplus;distribütör;hizmetler;virtual;services;entbus,https://destek.entes.com.tr/spaces/SP/pages/983350/ENTBUS+Servisleri+%C3%87al%C4%B1%C5%9Fmamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,ENTBUS Pro,ENTBUS Pro Localhost Arayüzü ve Assembly Hatası,"Internet sayfası açıp ""localhost"" yada ""127.0.0.1"" yazıldığında, ekrana içerisinde ""Assembly"" geçen bir hata geliyorsa ve ENTBUS Pro'nun ekranı gelmiyorsa ne yapılmalıdır?","• Komut satırı yönetici modunda açılır (CMD) • Daha sonra ""C:\Windows\Microsoft.NET\Framework64\v4.0.30319\aspnet_regiis -i"" yazılarak ENTER tuşuna basılır. • Son olarak İİS yeniden başlatılır.Bunun için ""iisreset"" komutu çalıştırılır ve internet sayfası yenilenerek programa giriş yapılır.",aspnet;entbus;entbuspro;localhost;regiis,https://destek.entes.com.tr/spaces/SP/pages/983458/ENTBUS+Pro+Localhost+Aray%C3%BCz%C3%BC+ve+Assembly+Hatas%C4%B1
Enerji Verimliliği Ürün Grubu,MPR-2/3/4 serisi,MPR-4X Serisi Enerji Analizörleri Fabrika Ayarlarına Nasıl Döndürülür?,MPR-4X Serisi Enerji Analizörleri Fabrika Ayarlarına Nasıl Döndürülür?,"1) Cihazı fabrika ayarlarına döndürmek için ""Ayarlar"" menüsünden ""Sistem"" menüsüne gidip, ""FB RESET"" ekranında SET tuşuna basılır.
2) Ekranda ""Fabrika Ayarlarına Dön"" varken SET tuşuna basılır. Ekrana ""pin kodu"" gelir ve Pin kodunun girilmesi gerekmektedir.
3) Aşağı ve yukarı ok tuşlarını kullanarak geçerli olan pin kodu girilir. Fabrika ayarı 1234 'dür.
4) Pin kodu doğru girildiğinde ekranda alt satırda ""Hayır"" yazısı belirir.
5) Bu durumda SET tuşuna basıp, aşağı veya yukarı ok tuşu ile ""Evet"" e getirip SET tuşuna basılır.
6) Menüden çıkarken ayarların kayıt edilmesi unutulmamalıdır!
7) Menüden çıktıktan sonra resetleme işlemi başlar ve cihaz kapanıp tekrar açılır.
8) Ekranda cihazın yazılım versiyonu görünür ardından cihazın devreye alım işlemi baştan başlar.",reset;mpr,https://destek.entes.com.tr/spaces/SP/pages/983539/MPR-4X+Serisi+Enerji+Analiz%C3%B6rleri+Fabrika+Ayarlar%C4%B1na+Nas%C4%B1l+D%C3%B6nd%C3%BCr%C3%BCl%C3%BCr
Kompanzasyon Ürün Grubu,RG,Orta Gerilim'de Kompanzasyon Yapılan Bir Sistemde Sabit Kondansatör Hakkında Dikkat Edilmesi Gereken Noktalar Nelerdir?,Orta Gerilim'de Kompanzasyon Yapılan Bir Sistemde Sabit Kondansatör Hakkında Dikkat Edilmesi Gereken Noktalar Nelerdir?,"Sabit grup kondansatör, akım trafosundan önce bağlanmalıdır. Sabit grup kondansatör değeri, trafonun gücüne göre (%1…%3) doğru belirlenmelidir. Doğru değer için sabit grup değiştirilip, elektrik sayacı gözlenerek optimum kondansatör gücü tespit edilmelidir.",kondansatör;og;grup;sabit,https://destek.entes.com.tr/spaces/SP/pages/983177/Orta+Gerilim+de+Kompanzasyon+Yap%C4%B1lan+Bir+Sistemde+Sabit+Kondansat%C3%B6r+Hakk%C4%B1nda+Dikkat+Edilmesi+Gereken+Noktalar+Nelerdir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic, Enerthings",Enerji Doktoru Tesislere Modem Ataması,Enerji Doktoru’ nda bir modeme bağlı birden fazla donanımı iki ayrı tesis için ayrıştırıp kullanamıyorum.,Enerji Doktoru' nda bir modem sadece bir tesiste kullanılabilir. Her tesis için uygun tipte ayrı modem kullanılmalıdır.,enerthings;enermedic;modem;tesis;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983141/Enerji+Doktoru+Tesislere+Modem+Atamas%C4%B1
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademe Tanıtma Nasıl Yapılır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademe Tanıtma Nasıl Yapılır?,"Kondansatör değişimi gibi kompanzasyonu etkileyen işlemler sonunda reaktif güç kontrol rölesi üzerinden otomatik kademe tanıtma (Auto Setup) işleminin yapılması gerekmektedir. Bu işlem için aşağıdaki adımlar takip edilmelidir;
İlk olarak “set” tuşuna 3sn. basılı tutularak menüye girilir. Ekranda “auto” yazısı görülür. Tekrar “set” tuşuna basılarak “auto operatı” menüsüne girilir. Yukarı ok tuşuna 1 kere basılarak “auto setup” a gelinir, “Set” tuşuna basılır ve ardından“off” seçeneği yukarı ok tuşu ile “on” yapılır. Tekrar “set” tuşuna basılarak otomatik tanıma ve işlemi başlatılır.",rg3serisi,https://destek.entes.com.tr/spaces/SP/pages/983142/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademe+Tan%C4%B1tma+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Rapor Ekranı İçerik Gelmiyorsa Ne Yapılmalıdır?,Raporlar ekranında silverlight arabiriminin gelmesine rağmen menü içeriğinin gelmemesi durumunda ne yapılmalıdır?,"Sorun raporlar servisiyle haberleşme olmadığından kaynaklanıyor.
• Windows özelliklerden .NET Framework 3.5,4.5 kurulu olduğundan emin olun. • Programs and Features -> Windows features on/off Panelinden .NET Framework Advanced Services -> WCF Servicesden HTTP Activation seçimini yaparak kurulumu gerçekleştirin.",net;entbus;entbuspro;rapor;silverlight,https://destek.entes.com.tr/spaces/SP/pages/983203/Entbus+Pro+Rapor+Ekran%C4%B1+%C4%B0%C3%A7erik+Gelmiyorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG RG3 RGI RGA RGSR RGP,Reaktif Güç Kontrol Rölelerindeki Jeneratör Girişi Hangi Amaçla Kullanılır?,Reaktif Güç Kontrol Rölelerindeki Jeneratör Girişi Hangi Amaçla Kullanılır?,"Reaktif güç kontrol rölelerinde yer alan jeneratör girişine, jeneratörün çıkışından alınan bağlantı gerçekleştirilir. Bunun amacı şebekeden enerji kesilip jeneratör devreye girdiğinde reaktif rölenin bunu algılaması ve jeneratör için tanımlı cosfi değerine göre (cosfi2) kompanzasyon yapılması içindir.
Jeneratör girişine şebeke beslemesi bağlanmaması önerilmektedir. Bağlandığı takdirde reaktif güç kontrol rölesi, ön tanımlı 0,85 cosfi değerine göre kompanzasyon yapacaktır. Bu durumda reaktif oranlarınız yasal sınırların dışına çıkabilir, reaktif bedeller ile karşılaşabilirsiniz.",rg3-serisi,https://destek.entes.com.tr/spaces/SP/pages/983154/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerindeki+Jenerat%C3%B6r+Giri%C5%9Fi+Hangi+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG-T,RG-T Serisi Reaktif Güç Kontrol Rölelerinde Kurulum Yapılırken “aşırı kompanzasyon uyarısı” ile Karşılaşılmasının Nedeni Ne Olabilir?,RG-T Serisi Reaktif Güç Kontrol Rölelerinde Kurulum Yapılırken “aşırı kompanzasyon uyarısı” ile Karşılaşılmasının Nedeni Ne Olabilir?,Reaktif güç kontrol rölesi üzerinden akım trafosu oranları doğru seçilmiş olmasına rağmen aşırı kompanzasyon uyarısı ile karşılaşılıyor ise akım trafosu sekonder  (k ve l) uçları ters bağlanmış olabilir. Akım trafosu sekonder (k ve l) uçlarının bağlantısı yer değiştirilerek tekrar denenmelidir.,rgt;serisi,https://destek.entes.com.tr/spaces/SP/pages/983155/RG-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kurulum+Yap%C4%B1l%C4%B1rken+%E2%80%9Ca%C5%9F%C4%B1r%C4%B1+kompanzasyon+uyar%C4%B1s%C4%B1%E2%80%9D+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1lmas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Web sayfası CSS Sorunu,"Windows server 2012 de kurulum başarılı bir şekilde tamamlanmasına rağmen, IIS ayarlarından kaynaklanan problemlerden dolayı web' de CSS hataları görüntülenmektedir.","• Bilgisayarıma sağa tıklayıp Manage diyerek karşımıza gelen pencerede features kısmına girerek aşağıda yazılı olan bileşenlerin sistemde yüklü olup olmadığı kontrol edilmelidir. -Framework 3.5 içinde Non HTTP,Framework 4.5 içinde WCF,HTTP Activation,TCP Port,Message Queuing,Windows Process Activation Service bunların dışında standart olarak kurulu olan featureslerde olabilir. • Yine Manage dediğimizde karşımıza gelen pencerede Rolles kısmında aşağıda belirtilen rollerin sistemde yüklü olması gerekir. -Web Server(IIS) içinde Web DAV Publishing hariç hepsi,Health and Diagnostics içinde HTTP Logging,Performance içinde Static Content,Securtiy içinde Request Filtering,Basic Authentication,Ip And Domain,Windows Authentication,Aplication Development içinde NET Extensibility 3.5,NET Extensibility 4.5,ASP,ASP.NET 3.5,ASP.NET 4.5,ISAPI Extensions,ISAPI Filters,IIS 6 Management Compatibility. • Bileşenler yüklendikten sayfa yenilenir programın düzgün çalıştığı görülür.",entbus;aspnet;entbuspro;framework;features,https://destek.entes.com.tr/spaces/SP/pages/983174/Entbus+Pro+Web+sayfas%C4%B1+CSS+Sorunu
Kompanzasyon Ürün Grubu,RG-T,RG-T Serisi Reaktif Güç Kontrol Rölelerinde Hedef Cos Değerinin Kompanzasyon Yaparken Sıfıra Çekilmesi Hakkında,RG Serisi reaktif güç kontrol rölelerinde bağlantı yaparken dikkat etmemiz gereken bazı önemli noktalarımız vardır.,"RG Serisi reaktif güç kontrol rölelerin bağlantılarını yaptıktan sonra devreye alma işlemi yapılır.
Ardından kademeler devreye girer ve kompanzasyon süreci başlar.
Hedef COS değeri 1.000 olması gerekir.
Fakat yapılan bağlantılar yanlış ise, Kompanzasyon başladığında ve kademeler devreye girdiğinde Hedef COS 1,000'e çekilmesi gerekirken '0' a çekilecektir.
Yani yanlış bir ölçüm alıp yanlış kompanzasyon yapacaktır.
İşlemin doğru ilerlemesi için burda yapılması gereken ,Reaktif röle beslemesinin, akım trafosunun bağlı olduğu hattan alınıp çalıştırılmasıdır. Aksi taktirde COS f değeri 1,000 değil '0' a çekilecektir. Yapılan bağlantı yanlışlığı düzeltildiğinde kompanzasyon normal haline dönecek ve Hedef Cos değeri düzelecektir.",rgt;rg-t,https://destek.entes.com.tr/spaces/SP/pages/983178/RG-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Hedef+Cos+De%C4%9Ferinin+Kompanzasyon+Yaparken+S%C4%B1f%C4%B1ra+%C3%87ekilmesi+Hakk%C4%B1nda
Kompanzasyon Ürün Grubu,RGSR RGA RGP,RGA/RGSR ve RGP Serisi Reaktif Güç Kontrol Rölelerinde Enerji Neden Gelmiyor Olabilir?,RGA/RGSR ve RGP Serisi reaktif güç kontrol rölelerine enerji neden gelmiyor olabilir?,"RGA/RGSR ve RGP Serisi reaktif güç kontrol rölelerinde, ölçüm girişinin yanı sıra cihazın kendi enerji ihtiyacını karşılayan yardımcı besleme girişi bulunmaktadır.
Yardımcı besleme bağlantısı yapılarak donanımın enerjilendirilmesi sağlanabilir.",rgsr;rga;rgp,https://destek.entes.com.tr/spaces/SP/pages/983223/RGA+RGSR+ve+RGP+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Enerji+Neden+Gelmiyor+Olabilir
Kompanzasyon Ürün Grubu,RG3 - RGSR - RGA - RGP,Reaktif Güç Kontrol Rölesi ½ Oranında Eksik Kompanzasyon Yapıyor ise Sebebi Ne Olabilir?,Reaktif Güç Kontrol Rölesi ½ oranında eksik kompanzasyon yapıyor ise Sebebi Ne Olabilir?,"Reaktif Güç Kontrol Rölelerine ait akım trafoları başka bir ölçüm aleti, analizör vb. gibi ürünlerle paralel bir bağlantı yapılmış olabilir.
Akım trafosuyla ölçüm alınan bütün ürünlerimizde ürünün akım trafosu sadece kendine ait olmalıdır. Paralel bağlantı yapıldığında ölçülen parametreler eksik görülecektir.",rg3-12c;rg3-serisi;rgp;rgsr;rga;rg3-15cl,https://destek.entes.com.tr/spaces/SP/pages/983229/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesi+%C2%BD+Oran%C4%B1nda+Eksik+Kompanzasyon+Yap%C4%B1yor+ise+Sebebi+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG-T,"RG-T Serisi Reaktif Güç Kontrol Rölelerinde Devreye Alımında ""Eksik Kompanzasyon"" Uyarısı Vermesinin Nedeni Ne Olabilir?","RG-T Serisi Reaktif Güç Kontrol Rölelerinde Devreye Alımında ""Eksik Kompanzasyon"" Uyarısı Vermesinin Nedeni Ne Olabilir?","Kompanzasyon beslemesi, akım trafosundan önce alınmış olabilir. Kompanzasyon beslemeleri akım trafosunun çıkışına alınarak tekrar denenmelidir.",rg-t;rgt,https://destek.entes.com.tr/spaces/SP/pages/983253/RG-T+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Devreye+Al%C4%B1m%C4%B1nda+Eksik+Kompanzasyon+Uyar%C4%B1s%C4%B1+Vermesinin+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3,Harmonik Seviyesi Yüksek Olan İşletmelerde Reaktif Güç Kontrol Rölesinin Kademeleri Devreye Alma Sorunu ile Karşılaşılıyorsa Ne Yapılmalıdır?,Harmonik seviyesi yüksek olan işletmelerde reaktif güç kontrol rölesinin kademeleri devreye alma sorunu ile karşılaşılıyorsa ne yapılmalıdır?,"Sistemde aşırı harmonik olan işletmelerde, kademelere aşırı akım yüklenmesi olmasından dolayı reaktif güç kontrol röleleri kademeleri korumaya almak için devreye aldığı kademeleri devreden çıkarabilir.
Bu problemin kalıcı çözümü için; aktif harmonik filtre çözümü uygulanarak sistemdeki harmonik seviyesinin düşürülmesi veya harmonik filtreli kompanzasyon sistemi uygulanması gerekmektedir.
Geçici çözüm için; reaktif güç kontrol rölesi ayarlarında yer alan “alarm” menüsündeki “THD-I” değerinin “0000 yapılması gerekmektedir. Bu işlemi yaparak reaktif güç kontrol rölesinin harmonik alarmını kapatmış oluruz ve Auto Setup işlemini yapabiliriz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983240/Harmonik+Seviyesi+Y%C3%BCksek+Olan+%C4%B0%C5%9Fletmelerde+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinin+Kademeleri+Devreye+Alma+Sorunu+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademelerin Devre Dışı Kalmasının Nedeni Ne Olabilir?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademelerin Devre Dışı Kalmasının Nedeni Ne Olabilir?,"RG3 serisi reaktif güç kontrol rölelerinde, kondansatörleri ve diğer sistem ekipmanlarını harmoniğin zararlı etkilerine karşı korumak ve arızalanmalarını önlemek amacıyla harmonik koruması özelliği mevcuttur.
Eğer sisteminizde harmonik seviyesi yüksek ise reaktif güç kontrol rölesi bu durumu algılayarak kademeleri devre dışı bırakıp, röleye bağlı ekipmanları koruma altına alır.
Menüler içerisinden ""harmonik koruması"" özelliği kapatılarak reaktif güç kontrol rölesinin normal şekilde çalışmaya devam etmesi sağlanabilir.",rg3,https://destek.entes.com.tr/spaces/SP/pages/983302/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademelerin+Devre+D%C4%B1%C5%9F%C4%B1+Kalmas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Yönetimi Ürün Grubu,EMG-02,EMG-02 Modeme Donanımların Bağlanmasına Rağmen Haberleşme Yapılamaması Sorunu ile Neden Karşılaşılabilir?,EMG-02 Ethernet Modeme Donanımların Bağlanmasına Rağmen Haberleşme Yapılamaması Sorunu ile Neden Karşılaşılabilir?,"EMG-02 ethernet modem, tasarımı itibariyle en fazla iki adet donanımın haberleşmesine imkân sağlamaktadır.
Bu iki adet donanımın Modbus ID'leri ise 1 ve 2 olmalıdır. Bu numaraların dışında cihazlara verilen ID'ler, EMG-02 ile haberleşme bağlantısı kurulamamasına neden olacaktır.",adres;emg;rg;nad;haberleşme;modbus;id;emg02;mpr,https://destek.entes.com.tr/spaces/SP/pages/983310/EMG-02+Modeme+Donan%C4%B1mlar%C4%B1n+Ba%C4%9Flanmas%C4%B1na+Ra%C4%9Fmen+Haberle%C5%9Fme+Yap%C4%B1lamamas%C4%B1+Sorunu+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1labilir
Enerji Yönetimi Ürün Grubu,EMG,EMG Serisi Modem Kurulumunda Hata Alınmasının Nedeni Ne Olabilir?,EMG Serisi Modem Kurulumunda Hata Alınmasının Nedeni Ne Olabilir?,"EMG modeminin USB driver yüklemesi yapılan bilgisayarın işletim sistemi Windows 8 veya Windows 10 olması durumunda, kurulum yapılmadan önce imza yetkisinin iptal edilmesi gerekmektedir. İmza yetkisi iptal edildikten sonra driver tanıtım işlemi gerçekleştirilebilir.",gem-10;emg-12;emg-02;gem-05,https://destek.entes.com.tr/spaces/SP/pages/983383/EMG+Serisi+Modem+Kurulumunda+Hata+Al%C4%B1nmas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RGSR Serisi,SVC Sürücülerin Dengesiz Çalışması Neden Kaynaklanabilir?,SVC Sürücülerin Dengesiz Çalışması Neden Kaynaklanabilir?,"Böyle bir sorunla karşılaşıldığında öncelikle yapılması gereken bağlantıların kontrolüdür.
Örneğin nötr bağlantısı doğru klemense bağlanmamış ise reaktif güç kontrol rölesi güçleri yanlış ölçeceğinden dolayı sürücü de gerekli şekilde çalışmayacaktır.
Bağlantılar doğru olduğu halde sorun devam ediyorsa Müşteri Hizmetleri ile iletişime geçmenizi öneririz.",svc,https://destek.entes.com.tr/spaces/SP/pages/983359/SVC+S%C3%BCr%C3%BCc%C3%BClerin+Dengesiz+%C3%87al%C4%B1%C5%9Fmas%C4%B1+Neden+Kaynaklanabilir
Enerji Yönetimi Ürün Grubu,EMG GEM,EMG veya GEM ile Haberleşecek Cihazların Modbus Ayarları Ne Olmalıdır?,EMG veya GEM ile Haberleşecek Cihazların Modbus Ayarları Ne Olmalıdır?,"EMG ve GEM gibi haberleşme konvertörlerine bağlamak için kullanılan Modbus haberleşmeli ürünlerin Modbus ayarları doğru yapılmazsa, sağlıklı bir haberleşme olmayacaktır.
Modbus haberleşmeli ürünlerimizin menülerinde RS-485 menüleri bulunmaktadır.
Bu menünün içinde 3 adet alt menü daha bulunmaktadır.
Adres Baud Rate Parity
Adres, her bir cihazın kimliğini temsil eder ve 1 - 247 arasında bir değer alabilir. Bir EMG'ye bağlanacak her cihaz için bu numara tek olmalıdır, aynı kimliğe sahip iki cihaz olması durumunda haberleşme sağlanamaz.
Baud Rate, bir haberleşme bağlantısında verinin ne kadar hızlı aktarıldığını tanımlar. Bir EMG'ye bağlanacak her cihaz için Baud Rate değeri aynı olmalıdır, farklı Baud Rate değerlerine sahip olan cihazlar varsa haberleşme sağlanamaz.
Parity, seri sinyal haberleşmelerinde alınan datanın doğru gönderilip gönderilmediğini anlamak için kullanılır. None, ODD ve EVEN olarak 3 çeşittir. Bir EMG'ye bağlanacak her cihaz için Parity, NONE olarak seçilmelidir. Farklı Parity ifadesine sahip olan cihazlar varsa haberleşme sağlanamaz.
Yukarıda belirtilen 3 ayar haberleşecek ürünler arasında doğru yapılmalıdır ve EMG&GEM gibi haberleşme konvertörleri üzerinden de aynı ayarlar sağlıklı bir haberleşme altyapısı için yapılmalıdır.",modbus;haberleşme;adres;gem;baudrate;rg;mpr;es;parity;emg,https://destek.entes.com.tr/spaces/SP/pages/983425/EMG+veya+GEM+ile+Haberle%C5%9Fecek+Cihazlar%C4%B1n+Modbus+Ayarlar%C4%B1+Ne+Olmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG RG3 RGI RGA RGSR RGP,Reaktif Güç Kontrol Rölelerinin Ayar Menüsüne Giriş için Gerekli Şifre Değiştirilmiş ama Hatırlanmıyorsa Ne Yapılmalıdır?,"Cihazın ayar menüsüne yetkisiz kişilerin erişememesi için şifre tanımladık fakat şifreyi hatırlamıyoruz, master şifre var mıdır?","Kullanıcıların, reaktif güç kontrol rölelerinin ayar menüsüne giriş şifresini değiştirdiği fakat hatırlamadığı durumlarda, kullanıcılar tarafından yapılabilecek bir işlem olmayıp, ENTES Müşteri Hizmetleri ile iletişime geçilmesi gerekmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983406/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinin+Ayar+Men%C3%BCs%C3%BCne+Giri%C5%9F+i%C3%A7in+Gerekli+%C5%9Eifre+De%C4%9Fi%C5%9Ftirilmi%C5%9F+ama+Hat%C4%B1rlanm%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG3 Serisi,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Tamamlanmıyor, Nedeni Ne Olabilir?","RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Tamamlanmıyor, Nedeni Ne Olabilir?","Reaktif güç kontrol rölesi SETUP'a başladığında ilk olarak bağlantıları tanır, daha sonra bağlantılarda bir sorun yok ise kademeleri tanımaya geçer.
İlk kademeyi çekip bırakıp diğer kademeleri tanımaya geçmiyor ise akım gerilim bağlantılarının kontrol edilmesi gerekir.",rg3,https://destek.entes.com.tr/spaces/SP/pages/983427/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Auto+Setup+Tamamlanm%C4%B1yor+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölesinin AutoSetup Yapmamasının Nedeni Ne Olabilir?,"Röle ayarlarını yaptım fakat autosetup yaptıramıyorum. 1 kademeyi devreye alıyor yıldız ledini yakıyor devam etmiyor.
1.kadememde trifaze ve sağlam kondansatör var. Rölenin arızalı olduğunu düşünerek yeni bir röle taktım onda da aynı sorunla karşılaştım, nerede hata yapıyor olabilirim?","Böyle bir sorunla karşılaşıldığında aşağıdaki adımlar takip edilerek bazı kontroller sağlanmalıdır,
Öncelikle reaktif güç kontrol rölesinin bağlantıları ve ayarları kontrol edilir, Sistem yükleri kapatılarak, röle menüsünden akım değerlerini gösteren ekran seçilir, Manuel olarak 1.kademe devreye alınarak akım değerleri kontrol edilir.
Akım değerleri farklılık gösteriyor ise rölenin hata vermesine neden olacak bir problemin varlığından söz edilebilir.
Böyle bir durumda en çok karşılaşılan durumlardan bir tanesi akım trafolarının birbirinden farklı değerlerde seçilmiş olmasıdır.
Akım trafosunun primer değerleri kontrol edilip, tüm akım tarfolarının aynı değerde olduğu emin olunarak Autosetup işlemi tekrarlanmalıdır.",rg3;rg3-serisi,https://destek.entes.com.tr/spaces/SP/pages/983409/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinin+AutoSetup+Yapmamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Kademelere Bağlanmış Olan Şönt Reaktörler Nasıl Tanıtılmalıdır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde kademelere bağlanmış olan şönt reaktörler nasıl tanıtılmalıdır?,"Şönt reaktor kullanımını destekleyen RG3-15CL ve RG3-CLS reaktif güç kontrol röleleri “auto setup” esnasında kondansatör kademelerini otomatik olarak tanır fakat şönt reaktör kademelerini elle tanımlamanız gerekmektedir.
Aşağıdaki linke tıklayarak şönt reaktör tanımlama işlemi ile ilgili videomuza erişebilirsiniz.
https://www.entes.com.tr/videolar.asp?video=2",rg3-15cl;rg3-15cls,https://destek.entes.com.tr/spaces/SP/pages/983432/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kademelere+Ba%C4%9Flanm%C4%B1%C5%9F+Olan+%C5%9E%C3%B6nt+Reakt%C3%B6rler+Nas%C4%B1l+Tan%C4%B1t%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG3 RGA RGP RGSR,Kapasitif Reaktif Bedel ile Karşılaşan veya Kapasitif Reaktif Oranların Yüksek Olduğu İşletmelerde Nasıl Bir Yol İzlenmelidir?,Kapasitif reaktif bedel ile karşılaşan veya kapasitif reaktif oranların yüksek olduğu işletmelerde nasıl bir yol izlenmelidir?,"Kapasitif reaktif oranların yüksek olduğu işletmelerde şönt reaktör kullanılması gerektiği söylenebilir fakat sadece elektrik faturasına bakarak, sisteme ilave edilecek şönt reaktör değeri konusunda bir öngörü yapmak sağlıklı bir yöntem değildir.
Daha doğru bir tespit için; 3 gün süresince, elektrik sayacından sabah 08.00 ve akşam 18.00 de olmak üzere günde iki kez endeks değerlerinin alınması gerekir. Ardından bu endeks değerleri yorumlanarak sisteme ilave edilecek şönt reaktör kapasiteleri belirlenebilir.
İşletmelerde hem endüktif hem kapasitif yükler olması ve bu yüklerin değişken olması durumunda ise uygulanacak en uygun çözüm SVC sistemidir.
RGSR veya RGP-SR serisi reaktif güç kontrol rölesi, endüktif yük sürücü, kondansatörler ve şönt reaktörlerden oluşan SVC sistemi hem endüktif hem de kapasitif reaktif oranların yasal sınırlar içerisinde tutulmasını sağlar.",reaktör;rgp;kompanzasyon;şönt;reaktif;ceza;kontrol;rga;rgsr;kapasitif;güç;rölesi;rg3,https://destek.entes.com.tr/spaces/SP/pages/983437/Kapasitif+Reaktif+Bedel+ile+Kar%C5%9F%C4%B1la%C5%9Fan+veya+Kapasitif+Reaktif+Oranlar%C4%B1n+Y%C3%BCksek+Oldu%C4%9Fu+%C4%B0%C5%9Fletmelerde+Nas%C4%B1l+Bir+Yol+%C4%B0zlenmelidir
Kompanzasyon Ürün Grubu,RG3,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde “kademe sınırlandırma” Nedir, Sınırlandırma Yapıldığında “otomatik kademe tanıma” İşlemi Nasıl Yapılır?","RG3 serisi reaktif güç kontrol rölelerinde “kademe sınırlandırma” nedir, sınırlandırma yapıldığında “otomatik kademe tanıma” işlemi nasıl yapılır?","RG3 serisi reaktif güç kontrol rölelerinde “kademe sınırlandırma” özelliği vardır. Bu özellik ile örneğin 12 kademeli bir reaktif güç kontrol rölesi sadece 6 kademeyi devreye alacak şekilde sınırlandırılabilir.
Eğer bu sınırlandırma yapılmış ise; otomatik kademe tanıtma işlemi sırasında sadece 6 kademe tanınmaya çalışacak diğer kademeler için işlem yapılmayacaktır.
Tüm kademeler için tanıtma yaptırılması isteniyorsa ayarlar menüsünden kademe sınırlandırılmasının kaldırılması gerekir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983438/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+%E2%80%9Ckademe+s%C4%B1n%C4%B1rland%C4%B1rma%E2%80%9D+Nedir+S%C4%B1n%C4%B1rland%C4%B1rma+Yap%C4%B1ld%C4%B1%C4%9F%C4%B1nda+%E2%80%9Cotomatik+kademe+tan%C4%B1ma%E2%80%9D+%C4%B0%C5%9Flemi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Kompanzasyon Raporunda Reaktif Oranlar Normal Görüldüğü Halde Faturada Reaktif Ceza ile Neden Karşılaşılabilir?,"ENTBUS'dan kompanzasyon takibi yapılan işletmede; kompanzasyon raporunda reaktif oranlarının normal olması, ancak ay sonundaki elektrik faturasında reaktif ceza gelmesi neden olur ?","Kompanzasyon panolarında yapılacak tadilat, bakım gibi çalışmalarda, rölenin akım trafosu veya gerilim bağlantılarının hatalı yapılması gibi durumlarda, reaktif güç kontrol rölesi hatalı bağlantıya göre kompanzasyon yapacağından dolayı enerji endeksleri de hatalı yazılabilir.
Dolayısıyla ENTBUS'tan hatalı yazılan endeks değerlerinden kompanzasyon raporu alındığı için reaktif oranlar yanıltıcı olabilir. Reaktif oranlar yasal sınırlar içinde görüldüğü halde reaktif oranlarda ceza sınırlarının aşılması durumu oluşabilir.
Bu nedenden dolayı panolarda yapılacak tadilat çalışmalarından sonra kompanzasyon panosunun doğru çalışıp çalışmadığının kontrolü reaktif güç kontrol rölesi üzerinden yapılmalı, sorun olmadığından emin olunduktan sonra ENTBUS'tan rapor alınmalıdır.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983440/Entbus+Pro+Kompanzasyon+Raporunda+Reaktif+Oranlar+Normal+G%C3%B6r%C3%BCld%C3%BC%C4%9F%C3%BC+Halde+Faturada+Reaktif+Ceza+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1labilir
Kompanzasyon Ürün Grubu,RGSR,RGSR Serisi Reaktif Güç Kontrol Rölelerinde Sürücü Hep Devrede Kalıyorsa Ne Yapılmalıdır?,RGSR Serisi Reaktif Güç Kontrol Rölelerinde Sürücü Hep Devrede Kalıyorsa Ne Yapılmalıdır?,"RGSR serisi reaktif güç kontrol rölelerinde jeneratör devredeyken ""kompanzasyon kapalı"" seçimi yapılmış olsa bile röle kademeleri devre dışı bırakır fakat sürücüyü sürebilir.
Sürücünün de devre dışı bırakılması, yeni güncelleme kapsamında sağlanabilecektir.
Geçici çözüm olarak;
Kompanzasyon ayarlarından hedef ayarlarına giriniz. Jeneratör girişi parametresini ""Komp. Kapalı"" olarak seçiniz. Jeneratör Hedef Cos parametresini ""-0.700"" olarak giriniz (+0.700 değil -0.700 girdiğinizden emin olunuz) Ayarları kaydediniz.
Yukarıda anlatılan çözüm ile jeneratör devredeyken kademeler devre dışı bırakılır. Sistemin cos fi'si -0.700'ün (kapasifit 0.7) altına inmediği sürece de sürücü devreye alınmayacaktır.",rgsr;sürücü,https://destek.entes.com.tr/spaces/SP/pages/983504/RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+S%C3%BCr%C3%BCc%C3%BC+Hep+Devrede+Kal%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,MPR RG,"ENTES Haberleşme Özelliğine Sahip Donanımlarında ""Modbus Poll"" Üzerinden Verilerin Okunması Nasıl Yapılır?",Modbus Poll Üzerinden Verilerin Okunması Nasıl Yapılır?,"Okunmak istenen ENTES donanımının ilgili Register Tablosundaki okuma formatı, Modbus Poll’ deki Display sekmesinde de uygun olarak seçilmesi gerekmektedir.
Register tablosunda bulunan adreslerin word count, quantity, multiplier ve data formatı değerleri kontrol edilerek anlık okuma yapılır.",tcp;modbus;poll,https://destek.entes.com.tr/spaces/SP/pages/983469/ENTES+Haberle%C5%9Fme+%C3%96zelli%C4%9Fine+Sahip+Donan%C4%B1mlar%C4%B1nda+Modbus+Poll+%C3%9Czerinden+Verilerin+Okunmas%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Entbus Plus, Entbus Pro","Entbus VTS Log Dosyasında ""Distributor ile bağlantıda sorunla karşılaşıldı"" Şeklinde Bir Uyarı Alınması Durumunda Ne Yapılmalıdır?","VTS Log dosyasında ""Distributor ile bağlantıda sorunla karşılaşıldı"" şeklinde bir uyarı alınması durumunda ne yapılmalıdır?","VTS ile Distributor arasında bağlantı sorunu bulunuyor olabilir. VTS'nin app.config dosyasında bulunan ""DistributorIP"" alanını ve ilgili portları kontrol edin. VTS'nin, kurulu olduğu bilgisayar üzerinden distributor için belirtilen IP ve portlara sıkıntısız eriştiğinden emin olun. Herhangi bir virüs programı veya firewall yazılımı kullanıyorsanız uygun kuralları tanımladığınıza emin olun. SQL Server servisinin çalıştığını veya depolama alanı yeterliliğini kontrol edin.",entbus;configuration;entbuspro;konfigürasyon;entbusplus;sql,https://destek.entes.com.tr/spaces/SP/pages/983472/Entbus+VTS+Log+Dosyas%C4%B1nda+Distributor+ile+ba%C4%9Flant%C4%B1da+sorunla+kar%C5%9F%C4%B1la%C5%9F%C4%B1ld%C4%B1+%C5%9Eeklinde+Bir+Uyar%C4%B1+Al%C4%B1nmas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG RG3 RGI RGA RGSR RGP,Reaktif Güç Kontrol Rölelerinin Ayar Menüsüne Giriş için Fabrika Çıkış Şifresi Nedir?,Reaktif güç kontrol rölelerinin fabrika çıkış şifresini öğrenmek istiyorum.,"RG ve RG3 serisi reaktif güç kontrol röleleri için fabrika çıkış olarak varsayılan şifre “1234” olup, kullanıcı tarafından değiştirilmediği taktirde ayar menüsüne girişte bu şifre girilmesi gerekir.
RGA, RGSR ve RGP gibi yeni nesil reaktif güç kontrol rölelerinde ise fabrika çıkış olarak varsayılan şifre ise “0000” olup, kullanıcı tarafından değiştirilmediği takdirde ayar menüsüne girişte bu şifre girilmesi gerekir.",rg3;rgsr;rgı;rgp;rga,https://destek.entes.com.tr/spaces/SP/pages/983490/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinin+Ayar+Men%C3%BCs%C3%BCne+Giri%C5%9F+i%C3%A7in+Fabrika+%C3%87%C4%B1k%C4%B1%C5%9F+%C5%9Eifresi+Nedir
