urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Kompanzasyon Ürün Grubu,RGSR RGP-SR,SVC Sistemlerde Endüktif Yük Sürücüsü Neden Hata Veriyor Olabilir?,SVC Sistemlerde Endüktif Yük Sürücüsü Neden Hata Veriyor Olabilir?,"Endüktif yük sürücülerinin hata vermesine (LED’ler sürekli yanıp söner) neden olan konuların başında, nötr bağlantı ucunun bağlanmamış veya yanlış klemense bağlanmış olması gelmektedir. Bununla birlikte şönt reaktörlerin hiç tanıtılmamış veya yanlış tanıtılmış olması da SVC sistemin düzgün çalışmamasına ve endüktif yük sürücüsünün hata vermesine neden olan etmenlerdendir.
Endüktif yük sürücüsünün klemens bağlantıları kontrol edilip, şönt reaktörler tekrar tanıtılarak yaşanan sorun ortadan kaldırılabilir.",endüktif;svc;sürücü;yük,https://destek.entes.com.tr/spaces/SP/pages/983477/SVC+Sistemlerde+End%C3%BCktif+Y%C3%BCk+S%C3%BCr%C3%BCc%C3%BCs%C3%BC+Neden+Hata+Veriyor+Olabilir
Enerji Yönetimi Ürün Grubu,"Entbus Pro, Entbus Plus",Entbus Yazılımında Canlı Verilerin Geç Güncellenmesi Neden Kaynaklanır?,Entbus yazılımında gösterilen değerlerin güncellemesi çok geç yapılıyor veya ara sıra kopmalar yaşanıyor. Cihaz ayarları (device setting) menüsünden erişim sağlanamıyor.,"Donanımların ölçtüğü parametreleri Entbus yazılımına gönderen EMG cihazının “time-out” parametre değerinin küçük girilmiş olması verilerin geç güncellenmesine neden olabilir. Bu parametrenin “Default” değeri 120 olup, 240 seviyelerine çekilmesi yeterli olacaktır.",entbusplus;entbus+;timeout;entbus;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983497/Entbus+Yaz%C4%B1l%C4%B1m%C4%B1nda+Canl%C4%B1+Verilerin+Ge%C3%A7+G%C3%BCncellenmesi+Neden+Kaynaklan%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru Ölçülen Parametrelerin Uyuşmaması Durumu ile Neden Karşılaşılabilir?,"Sistemdeki tesis/tesislerin ana ekranda veya tüketim detaylarında gösterdiği değerler, alt cihazlara ait değerler olarak hatalı gelmektedir.",Sisteminizde birden fazla kompanzasyon ve enerji verimliliği donanımı mevcut ise tesis inşası bölümünden doğru ana pano tanımlarını yapmanız gerekmektedir.,enermedic;anapano;enerthings;inşa;tesis;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983519/Enerji+Doktoru+%C3%96l%C3%A7%C3%BClen+Parametrelerin+Uyu%C5%9Fmamas%C4%B1+Durumu+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1labilir
Koruma & Kontrol Ürün Grubu,DTR,"DTR Serisi Astronomik Zaman Rölesi Ekranında “Tatil Modu” Yazması ve Kullanılamaması ile Neden Karşılaşılır, Ne Yapılmalıdır?","DTR Astronomik Zaman Rölesi Ekranında “Tatil Modu” Yazması ve Kullanılamaması ile Neden Karşılaşılır, Ne Yapılmalıdır?","DTR astronomik zaman rölelerinde, tüm bilgileri hafızasında tutmaya yarayan 1 adet pil bulunmaktadır.Bu pilin belirli bir kullanım ömrü vardır ve bu süre tamamlandığında değiştirilmesi gerekmektedir.
Pilin değiştirilmediği ve cihaz beslemesinin kesilmesi gibi durumlarda rölenin yazılımı zarar görebilmekte ve “Tatil Modu” uyarısı ile birlikte donanımın kullanımına engel durum ortaya çıkabilmektedir. Değiştirilebilir pil özelliğine sahip DTR modellerinde, cihaz altındaki kapak açılarak pil değişimi yapılabilmektedir.
Bu özelliğe sahip olmayan modeller için ise müşteri hizmetleri departmanımızla iletişime geçilerek cihazın onarımı için teknik servis departmanımıza gönderilmesi gerekmektedir.",dtr,https://destek.entes.com.tr/spaces/SP/pages/983520/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesi+Ekran%C4%B1nda+%E2%80%9CTatil+Modu%E2%80%9D+Yazmas%C4%B1+ve+Kullan%C4%B1lamamas%C4%B1+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1r+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,MCB-9,MCB-9 Zaman Rölesinde Zaman Ayarı Nasıl Yapılır?,MCB-9 Zaman Ayar Örneği (Enerji verildikten 5 dakika sonra çıkış alma),"Zaman rölesine enerji geldiği zaman belli bir süre sonra kontak vermesi  için;
Tırnakların konumu yukardan aşağı;
1 SAĞ (ON)
2 SAĞ (ON)
3 SOL (OFF)
4 SOL (OFF)
5 SAĞ (ON)
6 SOL (OFF)
7 SOL (OFF)
8 SAĞ (ON)
Alttaki ayar düğmesini (toff) 1-10dk arasında ayarlamak gerekmektedir. 5 dakika için düğmenin okunu 5 olarak alınmalıdır.",zaman;mcb-9;örnek;rölesi,https://destek.entes.com.tr/spaces/SP/pages/983564/MCB-9+Zaman+R%C3%B6lesinde+Zaman+Ayar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,MPR RG,ENTES Hafıza Özelliğine Sahip Donanımlarında Log Okuma Nasıl Yapılır?,ENTES Hafıza Özelliğine Sahip Donanımlarında Log Okuma Nasıl Yapılır?,"ENTES Donanımlarının Log kaydı tutabilme özelliği var ise geçmişe yönelik veriler Log Reader yazılımı ile alınabilir.
Log Reader yazılımına, ENTES web sitesinde, ilgili ürünün sayfasından ulaşılabilmektedir.
www.entes.com.tr",rs-485;modbus;logreader;rs-usb2,https://destek.entes.com.tr/spaces/SP/pages/983567/ENTES+Haf%C4%B1za+%C3%96zelli%C4%9Fine+Sahip+Donan%C4%B1mlar%C4%B1nda+Log+Okuma+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölelerinin Ayarlanan Programa Uygun Olarak Çalışmamasının Nedeni Ne Olabilir?,DTR Serisi Astronomik Zaman Rölelerinin Ayarlanan Programa Uygun Olarak Çalışmamasının Nedeni Ne Olabilir?,"DTR serisi astronomik zaman rölelerinin ayarlanan zaman aralıklarına uygun olarak çalışabilmesi için cihaz üzerinde bazı ayarların yapılmış olması gerekir.
Bulunduğunuz ili seçmeniz ve “Saat Dilimi” ayarını eğer 02:00 ise 03:00 olarak ayarlamanız durumunda DTR serisi astronomik zaman röleleri, gündoğumu ve günbatımı saatleri de dahil olmak tam ayarladığınız zamanlarda çalışacaktır.
Saat Dilimini (Yaz/Kış Saati Ayarı) değiştirmek için aşağıdaki videomuzu izleyebilirsiniz;",dtr;serisi,https://destek.entes.com.tr/spaces/SP/pages/983548/DTR+Serisi+Astronomik+Zaman+R%C3%B6lelerinin+Ayarlanan+Programa+Uygun+Olarak+%C3%87al%C4%B1%C5%9Fmamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde “aşırı gerilim uyarısı” Nedir?,RG3 serisi reaktif güç kontrol rölesinin “aşırı gerilim uyarısı” vermesinin nedeni nedir?,"RG3 serisi reaktif güç kontrol rölelerimizde aşırı gerilim alarmı mevcuttur. Fabrika set değeri 260V olarak ayarlıdır ve gerilim bu değeri geçtiğinde reaktif güç kontrol röleleri koruma amaçlı olarak kademeleri devre dışı bırakmaktadır.
Kullanıcılar alarm ayarlarından bu set değerini isteğe göre değiştirebilmektedir.
Aşağıdaki linke tıklayarak aşırı gerilim alarm ayarları işlemi ile ilgili videomuza ulaşabilirsiniz;
https://www.entes.com.tr/videolar.asp?video=2",rg3-serisi,https://destek.entes.com.tr/spaces/SP/pages/983554/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+%E2%80%9Ca%C5%9F%C4%B1r%C4%B1+gerilim+uyar%C4%B1s%C4%B1%E2%80%9D+Nedir
Kompanzasyon Ürün Grubu,ENT.CXD,ENTES Ürün Gamında Bulunan Kondansatörlerin Panolara Yatay Şekilde Montajı Mümkün Müdür?,Pano ölçüleri nedeniyle bazı kompanzasyon panolarında kondansatörler yatay şekilde montaj yapılmak istenmektedir. ENTES ürün gamında bulunan kondansatörlerin panolara yatay şekilde montajı mümkün müdür?,"Kondansatörler tasarımları itibariyle yağ-reçine bazlı veya kuru tip şekilde üretilebilmektedir.
Yağlı tip kondansatörler, üretim teknolojisine bağlı olarak zamanla yağ sızıntısı yapabilmektedir ve bu nedenle yatay şekilde montajı önerilmemektedir.
Kuru tip kondansatörler ise yağ vb. türevleri içermediğinden, yatay montajlarda sızıntı riski oluşturmamaktadır.
ENTES ürün gamında bulunan;
CXD, CMD, CF, CM ve C10 serisi kondansatörler kuru tip kondansatörler olup, yatay montaja uygundur. C100 serisi kondansatörler yağ-reçine bazlı olmasına rağmen (ENT.C100-50 kVAr (üçgen tip) kuru tip kondansatördür) özel teknolojileri sayesinde yatay montaja uygundur.
Özetle; ENTES ürün gamında bulunan tüm kondansatör serileri panolarda yatay şekilde de kullanılabilmektedir.",kondansatör;montaj;entc100;rg;yatay;capacitor;pano;kompanzasyon;entcxd,https://destek.entes.com.tr/spaces/SP/pages/983576/ENTES+%C3%9Cr%C3%BCn+Gam%C4%B1nda+Bulunan+Kondansat%C3%B6rlerin+Panolara+Yatay+%C5%9Eekilde+Montaj%C4%B1+M%C3%BCmk%C3%BCn+M%C3%BCd%C3%BCr
Enerji Yönetimi Ürün Grubu,"Entbus Plus , Entbus Pro",Entbus Pro Donanım ve Bağlantı Noktası Silinememesi Durumu ile Karşılaşılırsa Ne Yapılmalıdır?,"Yazılımlarda, donanım ve bağlantı noktası silinememesi durumu ile karşılaşılırsa ne yapılmalıdır?","Böyle bir problem ile karşılaşıldığında, neden kaynaklandığını anlayabilmemiz için ekran görüntüsünü ve firma bilgilerinizi teknikdestek@entes.com.tr mail adresinden bize ulaştırmanızı talep etmekteyiz. Yapacağımız incelemeler sonrasında size uzaktan veya yerinde teknik destek hizmeti planlayabiliriz.",bağlantınoktası;cihaz;silme;entbus;entbusplus;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983558/Entbus+Pro+Donan%C4%B1m+ve+Ba%C4%9Flant%C4%B1+Noktas%C4%B1+Silinememesi+Durumu+ile+Kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1rsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RGA Serisi,RGA Serisi Reaktif Güç Kontrol Rölesinin Kurulumu Sırasında Referans Kademe Uyarısı Neden Verir?,"Rölenizin kurulum ayarlarını yaptım fakat ""bağlantı bulunamadı, bağlantılarınızı ve referans kademeyi kontrol ediniz"" yazıyor. Kademelerim sağlam, referans kademeyi değiştirdim ama yine aynı uyarıyı veriyor. Nedeni ne olabilir?","RGA ve RGSR serisi reaktif güç kontrol rölelerinde Cur 1(Akım 1) ve Cur 2(Akım 2) akım trafosu girişi bulunmaktadır.
Ana akım trafolarının Cur 1 bağlantısına yapılması gerekmektedir. Yanlışlıkla Cur 2'ye bağlantı yapılması durumunda reaktif güç kontrol rölesi referans kademe hatası verecektir.
Bu problemle karşılaşılması durumunda akım trafosu bağlantıları kontrol edilmeli ve otomatik setup işlemi tekrarlanmalıdır.",serisi;rgsr;rga,https://destek.entes.com.tr/spaces/SP/pages/983578/RGA+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinin+Kurulumu+S%C4%B1ras%C4%B1nda+Referans+Kademe+Uyar%C4%B1s%C4%B1+Neden+Verir
Kompanzasyon Ürün Grubu,RG3 RGA RGP RGSR,"Reaktif Güç Kontrol Rölelerinde Auto Setup (Otomatik Kademe Tanıtma) Sorunu ile Neden Karşılaşılır, Nasıl Çözülür?","Reaktif Güç Kontrol Rölelerinde Auto Setup (Otomatik Kademe Tanıtma) sorunu ile neden karşılaşılır, nasıl çözülür?","Auto Setup sorunu ile karşılaşılması durumunda aşağıdaki adımları takip edebilirsiniz;
Reaktif güç kontrol rölesine bağlanan akım trafolarının farklı primer akım değerine sahip olması durumunda Auto Setup problemi ile karşılaşılabilmektedir. Öncelikle akım trafosu primer değerlerinin aynı olduğu kontrol edilmelidir.
Doğru kompanzasyon için reaktif güç kontrol rölelerine bağlantısı yapılan akım trafosu ve kompanzasyon beslemesi bağlantılarının, bara üzerindeki montaj yeri /sırası son derece önemlidir. Reaktif güç kontrol rölesinin doğru çalışabilmesi için akım trafolarının her zaman kompanzasyon beslemesinin öncesinde yer alması gerekmektedir.
Auto Setup sorunu yaşanması durumunda, akım trafosu ve kompanzasyon beslemesi sırası kontrol edilmelidir.",auto;setup,https://destek.entes.com.tr/spaces/SP/pages/983183/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Auto+Setup+Otomatik+Kademe+Tan%C4%B1tma+Sorunu+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1r+Nas%C4%B1l+%C3%87%C3%B6z%C3%BCl%C3%BCr
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Sonrasında Kademelerin Hatalı Tanınması Durumunda Ne Yapılmalıdır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Auto Setup Sonrasında Kademelerin Hatalı Tanınması Durumunda Ne Yapılmalıdır?,"Akım trafosu oranı hatalı girildiyse autosetup sonuçları hatalı olabilir. Bu durumu engellemek için:
Akım trafosu oranını kontrol edin Autosetup işlemini tekrar deneyin",kompanzasyon;rg3serisi;röle,https://destek.entes.com.tr/spaces/SP/pages/983184/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Auto+Setup+Sonras%C4%B1nda+Kademelerin+Hatal%C4%B1+Tan%C4%B1nmas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RG RG3 RGA RGSR RGP RGI,Akım Trafoları Paralel Olarak 2 Farklı Donanıma Bağlanabilir Mi?,Akım Trafoları Paralel Olarak 2 Farklı Donanıma Bağlanabilir Mi?,"Akım trafoları paralel bağlantı ile iki farklı donanıma bağlanırsa, donanımların ölçtüğü akım değerleri gerçeği yansıtmayacak ve dolayısıyla fonksiyonlarını doğru yerine getiremeyeceklerdir.
Örneğin; akım trafoları paralel bağlantı ile hem reaktif güç kontrol rölesine hem de multimetreye bağlandığında, reaktif güç kontrol rölesi tarafından tam ihtiyaç kadar kompanzasyon yapılmayacak ve bu nedenle reaktif oranlar yasal sınırlar dışına çıkacağından reaktif bedeller ile karşılaşılabilecektir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983190/Ak%C4%B1m+Trafolar%C4%B1+Paralel+Olarak+2+Farkl%C4%B1+Donan%C4%B1ma+Ba%C4%9Flanabilir+Mi
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Otomatik Kademe Tanıtma Yapılabilmesi için Kondansatör Tipleri nasıl olmalıdır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Otomatik Kademe Tanıtma Yapılabilmesi için Kondansatör Tipleri nasıl olmalıdır?,"RG3 serisi reaktif güç kontrol rölelerinde, tüm kademelerde trifaze kondansatör kullanılması durumunda otomatik kademe tanıtma fonksiyonu çalışmayacaktır. Kademelerde minimum 3 adet monofaze kondansatör kullanılması gerekmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983194/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Otomatik+Kademe+Tan%C4%B1tma+Yap%C4%B1labilmesi+i%C3%A7in+Kondansat%C3%B6r+Tipleri+nas%C4%B1l+olmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,RGP,RGP Serisi Reaktif Güç Kontrol Rölelerinde Kapasitif Oranların Yükselmesi Durumunda,"Tüm bağlantılar doğru yapılmış olmasına rağmen kapasitif problemi ile karşılaşılırsa, sebebi ne olabilir?","RGP Serisi reaktif güç kontrol rölelerinin kademe ayarlarında ""ON"" ve ""RST"" seçimi yapılabilmektedir.
""ON"" seçilmesi durumunda röle sürekli olarak o kademeyi devrede bırakacağı için kapasitif oranların yükselmesine neden olabilecektir. Özel bir durum olmadığı sürece kademe ayarlarının ""RST"" olarak seçildiğinden emin olunmalıdır.
Bu sayede röle ihtiyaç durumunda kademeleri devreye alarak indüktif ve kapasitif oranların yasal sınırlar içersinde kalmasını sağlayacaktır.",rgp,https://destek.entes.com.tr/spaces/SP/pages/983202/RGP+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Kapasitif+Oranlar%C4%B1n+Y%C3%BCkselmesi+Durumunda
Kompanzasyon Ürün Grubu,RGA ve RGSR,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde “Bağlantı Düzeltme” İşlemi Yapılırken “Bağlantı Tespit Edilemedi” Hatası ile Neden karşılaşılır?,RGA/RGSR Serisi Reaktif Güç Kontrol Rölelerinde “Bağlantı Düzeltme” İşlemi Yapılırken “Bağlantı Tespit Edilemedi” Hatası ile Neden karşılaşılır?,"RGA/RGSR reaktif güç kontrol rölelerinde, “Current1” ve “Current2” olmak üzere 2 adet akım trafosu girişi bulunmaktadır.
Ana şalter üzerine montaj yapılan akım trafolarının “Current1” girişine bağlanması gerekmektedir. “Current2” girişine ise “kontaktör yapışma alarmı” gibi özel fonksiyonların kullanımı için kompanzasyon şalteri altına montajı yapılan akım trafoları bağlanmalıdır.
Eğer; ana şalter üzerine montaj yapılan akım trafoları “Current2” girişine bağlanırsa, RGA/RGSR Serisi reaktif güç kontrol röleleri “Bağlantı Düzeltme” işlemi yaparken “Bağlantı Tespit Edilemedi” hatasını verir.
Bağlantı “Current1” girişine yapılarak “Bağlantı Düzeltme” işlemi sorunsuz şekilde tamamlanabilir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983363/RGA+RGSR+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+%E2%80%9CBa%C4%9Flant%C4%B1+D%C3%BCzeltme%E2%80%9D+%C4%B0%C5%9Flemi+Yap%C4%B1l%C4%B1rken+%E2%80%9CBa%C4%9Flant%C4%B1+Tespit+Edilemedi%E2%80%9D+Hatas%C4%B1+ile+Neden+kar%C5%9F%C4%B1la%C5%9F%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG3,"RG3 Serisi Reaktif Güç Kontrol Rölelerinde Cos2 Ayarı Nedir, Nasıl Yapılır?","RG3 Serisi Reaktif Güç Kontrol Rölelerinde Cos2 Ayarı Nedir, Nasıl Yapılır?","Cihazın  Cosɸ  ve  Cosɸ2  olmak  üzere  2  tane  hedef  Cosɸ  değeri  vardır.
Cihazın jeneratör girişine 110-250 V AC arasında bir gerilim geldiğinde, cihazın menüsündeki ayarlanan hedef Cosɸ pasif duruma geçer.
Böylelikle hedef Cosɸ2 aktif olur ve reaktif güç kontrol rölesi hedef Cosɸ2 ye göre kompanzasyon yapar.
Bu durum jeneratör girişindeki gerilim kesilinceye kadar devam eder.
Hedef Cosɸ ve Cosɸ2 değerleri 0,800 ... -0,800 arasında istenilen değerde ayarlanabilir.
Negatif değer Kapasitif, pozitif değer  indüktif bölgeyi ifade eder.",cos;rg;hedef;kompanzasyon;jenaratör,https://destek.entes.com.tr/spaces/SP/pages/983366/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Cos2+Ayar%C4%B1+Nedir+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Yazılımında Alarm ve Rapor Maillerinin Ulaşmaması Durumunda Ne Yapılmalıdır?,Entbus Pro Yazılımında Alarm ve Rapor Maillerinin Ulaşmaması Durumunda Ne Yapılmalıdır?,"Yazılım menüleri içerisindeki Seçenekler→Bilgilerim alanından mail testi yapılabilir.
Veya aşağıdaki adımlar ile teknik olarak farklı bir test yapılabilir. Çıkan sonuca göre gerekli kontroller sağlanır.
Terminal arabirimi açılır. (cmd) Komutlar sırayla küçük büyük harf duyarlı bir şekilde uygulanır: telnet [mailserver adresi] [mail out portu] HELO [mailserver adresi] MAIL FROM:[maili yollayacak olan kişinin mail adresi] RCPT TO:[mailin gideceği kişinin mail adresi](kendi email adresinizi yazın) DATA SUBJECT:[konu başlığı] [mail içeriği]
Bu yöntemle mail gönderilebiliyorsa, sorun Entbus yazılımından kaynaklanmıyordur, mail serverdan kaynaklı bir problem olma durumu kontrol edilmelidir.",alarm;entbus;mail;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983373/Entbus+Pro+Yaz%C4%B1l%C4%B1m%C4%B1nda+Alarm+ve+Rapor+Maillerinin+Ula%C5%9Fmamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Kompanzasyon Ürün Grubu,Şönt Reaktörler,Standart Seri ile Endüstriyel Seri Şönt Reaktörler Arasındaki Fark Nedir?,Standart Ve Endüstriyel Şönt Reaktörler Arasındaki Fark Nedir?,"Endüstriyel seri şönt reaktörler, büyük ölçekli sanayi tesislerinde ve ağır koşullar (elektrik şebekesinin kirli olduğu) altında çalışan işletmelerde kullanılmak üzere tasarlanmıştır.
Standart seri şönt reaktörler ise orta ve küçük ölçekli işletmeler ve elektrik şebekesinin daha temiz olduğu şartlarda çalışmak üzere, endüstriyel seriye nispeten daha ekonomik bir alternatif olarak tasarlanmışlardır.",reaktörler;şönt,https://destek.entes.com.tr/spaces/SP/pages/983382/Standart+Seri+ile+End%C3%BCstriyel+Seri+%C5%9E%C3%B6nt+Reakt%C3%B6rler+Aras%C4%B1ndaki+Fark+Nedir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru Demo Modu Hakkında,"Enerji Doktoru sitesine gelişmiş kayıt yapmama rağmen hesap halen demo modunda görünmektedir, ne yapılması gerekir?",Enerji doktoruna gerçek bir donanım eklenmediği sürece demo halen aktif durumda kalmaktadır. İlk donanım eklemeniz halinde normal olarak çalışmaya devem edebilirsiniz.,enerthings;enerjidoktoru;enermedic;demo;gelişmiş,https://destek.entes.com.tr/spaces/SP/pages/983447/Enerji+Doktoru+Demo+Modu+Hakk%C4%B1nda
Kompanzasyon Ürün Grubu,RG RG3 RGA RGSR RGI RGP,Reaktif Güç Kontrol Rölelerinin Ayar Menüsüne Giriş için Şifre İsteniyor Mu?,Rölenin ayarlarını kontrol etmek için geldim ama menüye girdiğim zaman şifre istiyor.,"RG ve RG3 serisi reaktif güç kontrol rölelerinin ayar giriş şifresi fabrika çıkış ayarı “pasif” tir. Kullanıcılar isteğine göre bu ayarı “aktif” statüye alabilmektedirler.
RGA, RGSR ve RGP gibi yeni nesil reaktif güç kontrol rölelerinde ise ayar giriş şifresi fabrika çıkış ayarı “aktif” tir.  Kullanıcılar isteğine göre bu ayarı “pasif” statüye alabilmektedirler.",rg3serisi,https://destek.entes.com.tr/spaces/SP/pages/983451/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinin+Ayar+Men%C3%BCs%C3%BCne+Giri%C5%9F+i%C3%A7in+%C5%9Eifre+%C4%B0steniyor+Mu
Enerji Verimliliği Ürün Grubu,MPR,MPR-4X Serisi Enerji Analizörlerinde Üç Zamanlı Tarifelere Göre Tüketimler Görülebilir mi?,MPR-4X Serisi Enerji Analizörlerinde Üç Zamanlı Tarifelere Göre Tüketimler Görülebilir mi?,"Üç zamanlı tarifelere göre tüketimler görülebilir.
Ek olarak cihazın RS-485 çıkışından modbus protokolü üzerinden register tablosundaki ilgili adres bilgisi ile de okuma yapılabilir.",mpr;rg,https://destek.entes.com.tr/spaces/SP/pages/983168/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+%C3%9C%C3%A7+Zamanl%C4%B1+Tarifelere+G%C3%B6re+T%C3%BCketimler+G%C3%B6r%C3%BClebilir+mi
Kompanzasyon Ürün Grubu,Akım Trafoları,Kompanzasyon Sisteminde Akım Trafosu Bağlantısı Yapılırken Nelere Dikkat Edilmelidir?,Kompanzasyon Sisteminde Akım Trafosu Bağlantısı Yapılırken Nelere Dikkat Edilmelidir?,"Kompanzasyon sistemlerinde akım trafoları, elektrik sayaçlarının hemen sonrasına takılmaları gerekmektedir.
Aksi taktirde ölçülen bir değer olmayacağı için reaktif güç kontrol rölesi sağlıklı şekilde kompanzasyon yapamayacaktır.",trafosu;kompanzasyon;akım,https://destek.entes.com.tr/spaces/SP/pages/983208/Kompanzasyon+Sisteminde+Ak%C4%B1m+Trafosu+Ba%C4%9Flant%C4%B1s%C4%B1+Yap%C4%B1l%C4%B1rken+Nelere+Dikkat+Edilmelidir
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Yapılan Program Sonrası Aydınlatmanın Geç Yanıp Erken Sönmesi Durumunda Ne Yapılmalıdır?,DTR Serisi Astronomik Zaman Rölesinde Yapılan Program Sonrası Aydınlatmanın Geç Yanıp Erken Sönmesi Durumunda Ne Yapılmalıdır?,"Programlama yapılırken gün doğumu ve gün batımı saatlerine ek süre tanımlanırsa böyle durumlar oluşabilir.
Bu ek süreler iptal edildiği zaman sorun çözülecektir.",dtr;program,https://destek.entes.com.tr/spaces/SP/pages/983209/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Yap%C4%B1lan+Program+Sonras%C4%B1+Ayd%C4%B1nlatman%C4%B1n+Ge%C3%A7+Yan%C4%B1p+Erken+S%C3%B6nmesi+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,Mpr-2-3-4 serisi,MPR-4X Serisi Enerji Analizörlerinde Olay Kayıtları Cihaz Üzerinde Nasıl İzlenir?,MPR-4X Serisi Enerji Analizörlerinde Olay Kayıtları Cihaz Üzerinde Nasıl İzlenir?,"Cihazın ESC tuşuna 3 saniye süreyle basılı tutulduğunda ekrana kayıt edilmiş olaylara ait raporlar gelmektedir.
Cihazda toplam 255 adet olay kayıt edilebilmektedir.
Kayıt edilen olay tipleri: İlk enerjilenme, kısa kesinti, uzun kesinti, alarm, ayar değişikliği, zaman değişikliği ve reset.
Aşağı ve yukarı ok tuşları ile kayıt edilmiş olaylar arasında geçiş yapılabilir.
Olaylar meydana geliş sıralarına göre sıralanmaktadır.
Birinci kayıt en yeni rapor, 255. kayıt ise en eski rapor olarak sıralanmıştır.
Set tuşuna basılarak sırası ile kayıtın oluştuğu ;
Başlangıç tarihi, Başlangıç saati, Bitiş tarihi, Bitiş saati, Süresi, Parametresi, Alarmın oluştuğu kaynak, Alarmı oluşturan değer görülmektedir.
Not:Herhangi bir tuşa basılmadığı zaman 60 saniye sonra olaylar ekranından çıkılarak ölçme ekranlarına dönülür.",kaydı;olay;mpr;hafıza,https://destek.entes.com.tr/spaces/SP/pages/983182/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Olay+Kay%C4%B1tlar%C4%B1+Cihaz+%C3%9Czerinde+Nas%C4%B1l+%C4%B0zlenir
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic, Enerthings",Enerji Doktoru Sağ Klik ile Yeni Sekme Açılamaması,Enerji Doktoru Sağ Klik ile Yeni Sekme Açılamaması,"Enerji Doktoru'nda sağ klik ile yeni sekmelerin açılmaması bilinçli olarak tasarlanmış bir güvenlik önlemidir. Alternatif olarak şu yöntemler izlenebilir:
Tarayıcıda yeni bir sekme açılır. Bu sekmeye tekrar enerjidoktoru.com veya enermedic.com yazılarak yeni sekmede istenilen ekrana gidilebilir. Mevcut sekmedeki URL adresi seçilir, sürükle bırak ile sekmenin yanına bırakılır. Bu aksiyon, aynı ekranın açılacağı yeni bir sekmenin açılmasını sağlar.
Her iki şekilde de ilk sekme ve ekran kaybolmadan yeni bir sekme açılmasını sağlar.",enerjidoktoru;enerthings;enermedic;sekme,https://destek.entes.com.tr/spaces/SP/pages/983247/Enerji+Doktoru+Sa%C4%9F+Klik+ile+Yeni+Sekme+A%C3%A7%C4%B1lamamas%C4%B1
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru MAC Adresi ile Kaç Tane Cihaz Eklenebilir?,Enerji Doktoru Sisteminde MAC Adresi ile Kaç Tane Cihaz Eklenebilir?,"Sistem mac adresi ile cihaz eklemede adresleri 1-10 aralığındaki cihazları getirecek şekilde tasarlanmıştır. 10 ve üzeri adresli cihazları ""manuel ekle"" yöntemi ile dahil edilebilirsiniz.",mac;donanım;enerthings;enermedic;enerjidoktoru,https://destek.entes.com.tr/spaces/SP/pages/983235/Enerji+Doktoru+MAC+Adresi+ile+Ka%C3%A7+Tane+Cihaz+Eklenebilir
Enerji Yönetimi Ürün Grubu,Entbus Plus,"Bazı Antivirüs Programları Tarafından, ENTES Yazılımlarının Otomatik Güncellemesini Sağlayan AutoUpdate.exe Uygulamasının Silinmesi Durumunda Ne Yapılmalıdır?","Bazı Antivirüs programları tarafından, ENTES yazılımlarının otomatik güncellemesini sağlayan AutoUpdate.exe uygulamasının silinmesi durumunda ne yapılmalıdır?","Böyle bir durumla karşılaşıldığında, öncelikle kurulum CD'si kullanılarak, Autoupdate.exe dosyasının onarımı için sadece bu özellik yeniden kurulabilir.
Aynı sorunla tekrar karşılaşmamak için Antivirüs programının ayarlarından Update klasörünün taranmaması sağlanabilir.",security;antivirüs;entbus;güncelleştirme;entbusplus;autoupdate,https://destek.entes.com.tr/spaces/SP/pages/983429/Baz%C4%B1+Antivir%C3%BCs+Programlar%C4%B1+Taraf%C4%B1ndan+ENTES+Yaz%C4%B1l%C4%B1mlar%C4%B1n%C4%B1n+Otomatik+G%C3%BCncellemesini+Sa%C4%9Flayan+AutoUpdate.exe+Uygulamas%C4%B1n%C4%B1n+Silinmesi+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Tarife Değişikliği ve Kontrolü Nasıl Yapılır?,"Mevcut tarifede yaptığım fiyat değişikliği raporlara yansımadı, nasıl kontrol edilir?",Tarifelerdeki mevcut aktif tanımların tarihleri kontrol edilmelidir. Güncel ve doğru olan tarife yapılandırma/cihazlar bölümünden seçimi yapılmalıdır.,tarife;ücret;entbus;entbuspro,https://destek.entes.com.tr/spaces/SP/pages/983466/Entbus+Pro+Tarife+De%C4%9Fi%C5%9Fikli%C4%9Fi+ve+Kontrol%C3%BC+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enermedic","Enerji Doktoru Ana Panoya Donanım Eklemeden Yüklere Donanım Ekleyince, Ana Pano Otomatik Donanım Alıyor",Enerji Doktoru'nda ana panoya enerji verimliliği donanımı tanımlamadan yalnızca yüklere enerji verimliliği donanımı bağladıktan bir süre sonra yüklerdeki en düşük NAD adresine sahip enerji verimliliği donanımı otomatik olarak ana panoya bağlanıyor,"Enerji Doktoru'nun ana çalışma prensibi gereği mutlaka NAD adresi düşük olan enerji verimliliği donanımı olmak üzere ana pano otomatik olarak donanım almaktadır.
Ana panoya donanım bağlamadan Enerji Doktoru'nun yükleri sağlıklı görüntülenemez.
Ancak kullanıcı isterse manuel olarak hayali bir donanımı Enerji Doktoru'na tanımlayıp ana panoya bu donanımı bağlayabilir.
Enerji Doktoru hayali olan bu donanımla haberleşme sağlamasa da ana pano donanımı olarak kullanmaya devam edeceği için otomatik donanım keşfi davranışı sonlanacaktır.",pano;enerjiverimliliği;ana;donanım;enerjidoktoru;analizör;anapano,https://destek.entes.com.tr/spaces/SP/pages/983467/Enerji+Doktoru+Ana+Panoya+Donan%C4%B1m+Eklemeden+Y%C3%BCklere+Donan%C4%B1m+Ekleyince+Ana+Pano+Otomatik+Donan%C4%B1m+Al%C4%B1yor
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Program Yapılamaması Durumunda Ne Yapılmalıdır?,DTR Serisi Astronomik Zaman Rölesinde Program Yapılamaması Durumunda Ne Yapılmalıdır?,"DTR cihazında program yapmak istenip, menüye girilemediği durumlarda cihazın Teknik Servise gelmesi gerekmektedir. Aşağıdaki adresimize göndermeniz gerekmektedir.
Genel Müdürlük Dudullu OSB, 1. Cadde, No:23, 34776 Ümraniye - İstanbul - Türkiye Tel : +90 216 313 0110 Fax: +90 216 365 7171",dtr;serisi,https://destek.entes.com.tr/spaces/SP/pages/983482/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Program+Yap%C4%B1lamamas%C4%B1+Durumunda+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,"Enerji Doktoru, Enerthings, Enermedic",Enerji Doktoru MAC Adresi ile Donanım Ekleme Yapılamadığı Durumda Nasıl Bir Yol İzlenir?,Enerji Doktoru MAC Adresi ile Donanım Ekleme Yapılamadığı Durumda Nasıl Bir Yol İzlenir?,Modemlerin internet erişimin olup olmadığını kontrol ediniz. MY-EMG/MY-GEM  modemlerin Enerji Doktoru ile haberleşmesi için ayrıca yapılandırma gerekmektedir. Modemin Enerji Doktoru ile haberleşmesi için 700 portuna izin verilmesi gerekir.,enermedic;enerjidoktoru;enerthings;mac,https://destek.entes.com.tr/spaces/SP/pages/983581/Enerji+Doktoru+MAC+Adresi+ile+Donan%C4%B1m+Ekleme+Yap%C4%B1lamad%C4%B1%C4%9F%C4%B1+Durumda+Nas%C4%B1l+Bir+Yol+%C4%B0zlenir
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro Kullanıcı Giriş Şifresi Unutulursa Ne Yapmak Gerekir?,Entbus Pro kullanıcı giriş şifresi unutulursa ne yapmak gerekir?,"Unutulan şifreniz için öncelikle yetkili kullanıcınıza başvurunuz.
Yetkili bir kullanıcı yok ise ve sistemde e-mail gönderimi aktif durumda ise “Şifremi Unuttum” butonundan mail adresinize sıfırlama gönderebilirsiniz.",entbus;entbuspro;password;şifre,https://destek.entes.com.tr/spaces/SP/pages/983196/Entbus+Pro+Kullan%C4%B1c%C4%B1+Giri%C5%9F+%C5%9Eifresi+Unutulursa+Ne+Yapmak+Gerekir
Kompanzasyon Ürün Grubu,RGSR / RGA / RGP,Reaktif Güç Kontrol Rölelerinin Reaktör Termiği Bağlantısı (thrm) Nasıl Yapılmalıdır?,Reaktif Güç Kontrol Rölelerinin Reaktör Termiği Bağlantısı Nasıl Yapılmalıdır?,"RGSR / RGA / RGP Model  Reaktif Güç Kontrol Rölelerinde şönt reaktör termik bağlantıları şöntlerin üzerinden seri hat dolaştırılarak bağlanmalıdır.
Aksi taktirde röle şönt reaktörü tanımayacak ve devreye girmeyecektir.",rgsr;rgp;şönt;termik;rga,https://destek.entes.com.tr/spaces/SP/pages/983267/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinin+Reakt%C3%B6r+Termi%C4%9Fi+Ba%C4%9Flant%C4%B1s%C4%B1+thrm+Nas%C4%B1l+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,Entbus Pro,Entbus Pro İzleme Ekranında Cihaz Verileri Gelmiyor ve Cihazların Yanındaki Led Yanmıyor ise Sorun Ne Olabilir?,Entbus Pro izleme ekranında cihaz verileri gelmiyor ve cihazların yanındaki led yanmıyor ise sorun ne olabilir?,"Sorun cihazların tamamında yaşanıyor ise sahadaki tüm network ve EMG&GEM konvertör bağlantılarını kontrol ediniz.
Birkaç cihazda bu sorunu yaşıyorsanız o bölgeye ait network ve EMG&GEM modem kontrollerini yapınız.
Sorun halen devam ediyorsa pc ve sunucu kontrolü için teknik destek alınız.",entbus;entbuspro;haberleşme,https://destek.entes.com.tr/spaces/SP/pages/983370/Entbus+Pro+%C4%B0zleme+Ekran%C4%B1nda+Cihaz+Verileri+Gelmiyor+ve+Cihazlar%C4%B1n+Yan%C4%B1ndaki+Led+Yanm%C4%B1yor+ise+Sorun+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-1,MPR-1X Serisi Enerji Analizörlerinde Haberleşme Ayarı Nasıl Yapılır?,MPR-1X Serisi Enerji Analizörlerinde Haberleşme Ayarı Nasıl Yapılır?,"Cihaz üzerindeki haberleşme anahtarları ile donanımın Modbus adresini 1 ile 31 arasında ayarlayabilirsiniz.
1 den 5 e kadar olan anahtarlar Modbus adresi için, 6'dan 8'e kadar olan anahtarlar ise BAUD RATE ayarı içindir.
Cihaz adresi için anahtar pozisyonları binary mantıkla aşağıdaki gibi ayarlanır,
Anahtar on ise değeri  - >  1 Anahtar on ise değeri  - >  2 Anahtar on ise değeri  - >  4 Anahtar on ise değeri  - >  8 Anahtar on ise değeri  - >  16
Örneğin Cihaz Modbus adresini 15 yapmak için  1. Anahtar, 2. Anahtar , 3. Anahtar ve 4 anahtarı ON yapmanız yeterlidir.",mpr;mpr-1;binary;baudrate;modbus,https://destek.entes.com.tr/spaces/SP/pages/983293/MPR-1X+Serisi+Enerji+Analiz%C3%B6rlerinde+Haberle%C5%9Fme+Ayar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,"ENT-CXD, RG3, RGP, RGA, RGSR","Kondansatörlerin Mevcut Güç Değerlerini Nasıl Ölçüp, Görebiliriz?","Kondansatörlerin Mevcut Güç Değerlerini Nasıl Ölçüp, Görebiliriz?","ENTES Reaktif Güç Kontrol Rölelerinde, manuel kademe çektirme işlemi için ilgili ürünün detaylı kullanım kılavuzuna bakabilirsiniz.
Kademeler manuel çektirilip, devreye alındıktan sonra pens ampermetre, çektirilen kontaktöre bağlı olan kondansatörün kablolarına takılarak amper kademesinde ölçüm yapılır.
Eğer değer '0' sıfır ise veya kondansatör güç değerinin altında ise kondansatörün bozuk olduğu anlaşılır.
Tüm bu manuel işlemlere alternatif olarak, eğer RGA/RGSR/RGP serisi reaktif güç kontrol rölesi kullanılıyor ise Enerji Doktoru'nun ""Kademe Bakımı"" özelliği sayesinde tüm kondansatörlerin mevcut kapasiteleri yazılım üzerinden online olarak takip edilebilmektedir.",kondansatör;çektirme;kademe;manuel;rg,https://destek.entes.com.tr/spaces/SP/pages/983347/Kondansat%C3%B6rlerin+Mevcut+G%C3%BC%C3%A7+De%C4%9Ferlerini+Nas%C4%B1l+%C3%96l%C3%A7%C3%BCp+G%C3%B6rebiliriz
Koruma & Kontrol Ürün Grubu,DTR,Astronomik Zaman Saatlerinde Gün Batımı & Gün Doğumu Ekranından Sonraki +0 Sayfası Ne Anlama Gelir?,Astronomik Zaman Saatlerinde Gün Batımı & Gün Doğumu Ekranından Sonraki +0 Sayfası Ne Anlama Gelir?,"Astronomik zaman saatlerinde programlama yapılırken  Çek Zaman ve Bırak Zaman saatlerini seçtiğimizde sonraki ekranda karşımıza çıkan ekranda ki +0:00:00 süre ekranında ayarlar aşağıdaki gibi yapılır.
Örneğin çekme zamanını gün batımı seçtiğimizde +0 yada -0 olarak bizden bir süre sorar, gün batımından +30.... -30....dk & sn bu şekilde 30dk sonra yada 30dk önce kontağını kapatır.
Aynı seçenekler gün doğumu bırak zaman menüsünde de geçerlidir.
Özetle bu özellik bize menü ve programlama için esneklik sağlar, örneğin gün batımından 30 dakika önce / sonra lambalar yansın veya gün doğumunda 30 dakika önce / sonra lambalar sönsün gibi bir program yapma şansı sunar.",zaman;gün;program;dtr,https://destek.entes.com.tr/spaces/SP/pages/983435/Astronomik+Zaman+Saatlerinde+G%C3%BCn+Bat%C4%B1m%C4%B1+G%C3%BCn+Do%C4%9Fumu+Ekran%C4%B1ndan+Sonraki+0+Sayfas%C4%B1+Ne+Anlama+Gelir
Koruma & Kontrol Ürün Grubu,"DTR, MCB-5",Astronomik Ve Dijital Zaman Saatlerinde Program Yapıldıktan Sonra Programın Gözükmemesi ile Neden Karşılaşılabilir?,Astronomik Ve Dijital Zaman Saatlerinde Program Yapıldıktan Sonra Programın Gözükmemesi,"DTR serisi astronomik zaman röleleri ve MCB-5X serisi dijital zaman rölelerinde istenilen programlama yapıldıktan sonra, ekranda ""program uygun"" yazısı çıkar ve 'EVET' seçilir.
Fakat bu işlem son adım değildir.
Bu adımdan sonra 'ESC' tuşu ile kademeli olarak menülerde geri çıkılır ve 'KAYDET EVET' seçeneği seçilmesi gerekir.
Eğer bu son adım yapılmaz ise program yapılmış olur fakat kaydedilmemiş olur.",program;astronomik;zaman;mcb;ayar;dtr;röle,https://destek.entes.com.tr/spaces/SP/pages/983416/Astronomik+Ve+Dijital+Zaman+Saatlerinde+Program+Yap%C4%B1ld%C4%B1ktan+Sonra+Program%C4%B1n+G%C3%B6z%C3%BCkmemesi+ile+Neden+Kar%C5%9F%C4%B1la%C5%9F%C4%B1labilir
Kompanzasyon Ürün Grubu,ENT-SC,ENT.SC Serisi Statik Kontaktörler ile Birlikte Kullanılacak Kondansatör Nasıl Seçilir?,ENT.SC Serisi Statik Kontaktörlerle Kullanılacak Kondansatör Nasıl Seçilir?,"Kondansatörün gücü; statik kontaktör gücünü geçmeyecek şekilde seçilmelidir.
Örneğin; ENT.SC-225 statik kontaktörü 400 V'da 25 kVAR güce kadar kullanım imkanı sağlamaktadır.",kondansatör;reaktif;kompanzasyon;kontaktör;ent-sc;statik,https://destek.entes.com.tr/spaces/SP/pages/983514/ENT.SC+Serisi+Statik+Kontakt%C3%B6rler+ile+Birlikte+Kullan%C4%B1lacak+Kondansat%C3%B6r+Nas%C4%B1l+Se%C3%A7ilir
Enerji Verimliliği Ürün Grubu,EPM-34,EPM-34 Ampermetre ENS.CCT Serisi Clamp Tip Ayrılabilir Akım Trafoları ile Kullanılabilir mi?,EPM-34 Ampermetre ENS.CCT Serisi Clamp Tip Ayrılabilir Akım Trafosu ile Kullanılabilir mi?,"EPM-34 model Ampermetre sekonderi 5A veya 1A olan akım trafoları ile uyumludur.
ENS.CCT tipi akım trafoları sekonderi 333mV'a dönüştüren transdüser mantığında çalışan ekipmanlardır ve ""PM"" serisi ENTES enerji analizörleri ile uyumludur.",akım;enerji;verimliliği;epm-34;ens-cct;trafosu;ct,https://destek.entes.com.tr/spaces/SP/pages/983274/EPM-34+Ampermetre+ENS.CCT+Serisi+Clamp+Tip+Ayr%C4%B1labilir+Ak%C4%B1m+Trafolar%C4%B1+ile+Kullan%C4%B1labilir+mi
Enerji Verimliliği Ürün Grubu,MPR-6X,MPR-6X Serisi Enerji Analizörlerinde Ekran Aydınlatma Işığı Var Mıdır?,MPR-6X Serisi Enerji Analizörlerinde Ekran Aydınlatma Işığı Var Mıdır?,"MPR-6X Serisi enerji analizörlerinde kullanıcı isteğine bağlı olarak ekran aydınlatma ışığı için ON / OFF seçeneği bulunur ve ayarlanabilir. Ayar için;
""Menü"" tuşuna basılır, ""yukarı ok"" yardımıyla ilerlenir ve ayarlar menüsüne gelinir.
Giriş için ""menü"" tuşuna basılır. Tekrar ""yukarı ok"" yardımıyla ilerlenerek ""Ekran'Ayarı""na gelinip ""Menü"" tuşuyla girilir.
""Yukarı ok"" yardımıyla ilerlenip ""Işık Aç"" seçeneğine gelinerek ""Menü"" tuşuna basılır ve buradan ekranın ışığı;
Otomatik Aç Kapalı olarak görülür. İstenilen ayara ""yukarı ok"" tuşları yardımıyla gelinerek ""Menü"" tuşuyla onaylanır.",backlight;ışık;mpr-6;analizör,https://destek.entes.com.tr/spaces/SP/pages/983239/MPR-6X+Serisi+Enerji+Analiz%C3%B6rlerinde+Ekran+Ayd%C4%B1nlatma+I%C5%9F%C4%B1%C4%9F%C4%B1+Var+M%C4%B1d%C4%B1r
Enerji Yönetimi Ürün Grubu,Enerthings,Enerthings Enerji Yönetim Platformunda Enerji Kalitesi Değerlerinin İzleme Hassasiyetleri (Histerisis) Değiştirilebilir Mi?,Enerthings Enerji Yönetim Platformunda Enerji Kalitesi Değerlerinin İzleme Hassasiyetleri (Histerisis) Değiştirilebilir Mi?,Enerthings kullanıcıları sistemdeki “Sistem Yöneticisi” tipindeki hesabı kullanarak sistem parametreleri bölümünden gerekli değişiklikleri yapabilirler.,gerilim;akım;dalgalanma;harmonik;enerthings,https://destek.entes.com.tr/spaces/SP/pages/983415/Enerthings+Enerji+Y%C3%B6netim+Platformunda+Enerji+Kalitesi+De%C4%9Ferlerinin+%C4%B0zleme+Hassasiyetleri+Histerisis+De%C4%9Fi%C5%9Ftirilebilir+Mi
Koruma & Kontrol Ürün Grubu,GKRC,GKRC Serisi Gerilim Koruma Röleleri Faz-Faz ve Faz-Nötr Uygulamalar için Model Seçimi Nasıl Yapılır?,GKRC Serisi Gerilim Koruma Röleleri Faz-Faz ve Faz-Nötr Uygulamalar için Model Seçimi Nasıl Yapılır?,"Aşağıda yazılan Gerilim Koruma Röleleri Faz-Nötr uygulamalar için uygun olup, 150-300 V AC besleme gerilimine sahiptir.
GKRC-01 GKRC-02 GKRC-02F GKRC-02FA
Aşağıda yazılan Gerilim Koruma Röleleri Faz-Faz uygulamalar için uygun olup, 270-510 V AC besleme gerilimine sahiptir.
GKRC-03 GKRC-03F",gkrc,https://destek.entes.com.tr/spaces/SP/pages/983144/GKRC+Serisi+Gerilim+Koruma+R%C3%B6leleri+Faz-Faz+ve+Faz-N%C3%B6tr+Uygulamalar+i%C3%A7in+Model+Se%C3%A7imi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,MKC,MKC Serisi Motor Koruma Röleleri Faz-Faz ve Faz-Nötr Uygulamalar için Model Seçimi Nasıl Yapılır?,MKC Serisi Motor Koruma Röleleri Faz-Faz ve Faz-Nötr Uygulamalar için Model Seçimi Nasıl Yapılır?,"Aşağıda yazılan Motor Koruma Röleleri Faz-Nötr uygulamalar için uygundur.
MK-01 MKC-01 MKS-01 MKC-03 MKS-03 MKC-03P MKC-05 MKC-05P
Aşağıda yazılan Gerilim Koruma Röleleri Faz-Faz uygulamalar için uygun olup, 270-510 V AC besleme gerilimine sahiptir.
MKC-04 MKC-06 MKC-06P",koruma;mkc;motor,https://destek.entes.com.tr/spaces/SP/pages/983172/MKC+Serisi+Motor+Koruma+R%C3%B6leleri+Faz-Faz+ve+Faz-N%C3%B6tr+Uygulamalar+i%C3%A7in+Model+Se%C3%A7imi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,DU-3,DU-3 Deşarj Üniteleri Nasıl Kullanılır?,DU-3 Deşarj Üniteleri Nasıl Kullanılır?,"DU-3 deşarj üniteleri, otomatik kompanzasyon uygulamalarında kademe alma süresinin 1 dakikanın altında olduğu durumlarda kullanılmaktadır.
Kompanzasyon kondansatörlerine paralel şekilde bağlanır ve bağlanacak kondansatör gücü max. 50 kVAR olmalıdır.
Monafaze kondansatörlerde kullanılırken, DU-3 ‘ün herhangi iki gerilim klemens bağlantılarını kullanabilirsiniz.",desarj;kompanzasyon;kondansatör,https://destek.entes.com.tr/spaces/SP/pages/983254/DU-3+De%C5%9Farj+%C3%9Cniteleri+Nas%C4%B1l+Kullan%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,GKRC,GKRC Serisi Gerilim Koruma Röleleri Monofaze Uygulamalarda Kullanılabilir mi?,GKRC Serisi Gerilim Koruma Röleleri Monofaze Uygulamalarda Kullanılabilir mi?,"GKRC-02 ve GKRC-20F serisi cihazlar trifaze koruma yapan gerilim koruma röleleridir.
Faz sırası koruması özelliğine de sahip olduğu için monofaze olarak kullanıma uygun değildir.
Monofaze kullanım için GKRC-M2 veya MCC-1D modelleri tercih edilir.",monofaze;gkrc;trifaze,https://destek.entes.com.tr/spaces/SP/pages/983189/GKRC+Serisi+Gerilim+Koruma+R%C3%B6leleri+Monofaze+Uygulamalarda+Kullan%C4%B1labilir+mi
Koruma & Kontrol Ürün Grubu,MKC-03P MKC-05P MKC-06P,PTC Korumalı Motor Faz Koruma Rölelerinde (MKC) PTC Koruması Devre Dışı Bırakılmak İstenirse Ne Yapılması Gerekir?,PTC Korumalı Motor Faz Koruma Rölelerinde (MKC) PTC Koruması Devre Dışı Bırakılmak İstenirse Ne Yapılması Gerekir?,"PTC koruması olan motor koruma cihazlarında ptc korumasını iptal etmek istenirse, cihazın PTC uçları kısa devre yapılmalıdır.",mkc;ptc;motor;koruma,https://destek.entes.com.tr/spaces/SP/pages/983552/PTC+Korumal%C4%B1+Motor+Faz+Koruma+R%C3%B6lelerinde+MKC+PTC+Korumas%C4%B1+Devre+D%C4%B1%C5%9F%C4%B1+B%C4%B1rak%C4%B1lmak+%C4%B0stenirse+Ne+Yap%C4%B1lmas%C4%B1+Gerekir
Koruma & Kontrol Ürün Grubu,PS-1202,PS-1202 Güç Kaynağında Çıkış Gerilimi Sabit midir Yoksa Ayarlanabilir midir?,PS-1202 güç kaynağı cihazında çıkış gerilimi sabit midir yoksa ayarlanabilir mi?,"PS-1202 ince tipteki tasarımı ve 85-265 VAC & 110-350 VDC geniş besleme aralığı ile endüstriyel uygulamalarında ve bina otomasyonlarında güvenle kullanılabilen 120 W (24 VDC, 5 A) anahtarlama modlu güç kaynağıdır.
Bu modelde çıkış gerilim aralığı 20.7 – 27.6 VDC olarak ayarlanabilmektedir.",power;kaynağı;güç;supply;ps,https://destek.entes.com.tr/spaces/SP/pages/983463/PS-1202+G%C3%BC%C3%A7+Kayna%C4%9F%C4%B1nda+%C3%87%C4%B1k%C4%B1%C5%9F+Gerilimi+Sabit+midir+Yoksa+Ayarlanabilir+midir
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Fabrika Ayarlarına Dönme Nasıl Yapılır?,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Fabrika Ayarlarına Dönme Nasıl Yapılır?,"RG3 serisi reaktif güç kontrol rölelerinde fabrika ayarlarına dönme işleminin yapılabileceği bir ayar menüsü bulunmamaktadır.
RG3 serisi reaktif güç kontrol rölelerinde sadece "" Reset "" menüsü ile daha önceden kayıt edilmiş olan alarm, enerji değerleri vb. gibi parametrelerin sıfırlama işlemi yapılabilmektedir.",fabrika;rg3;reset;alarm,https://destek.entes.com.tr/spaces/SP/pages/983596/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Fabrika+Ayarlar%C4%B1na+D%C3%B6nme+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,EPM-0X,EPM-0X Serisi Multimetrelerde Gerilim Değerlerinin Normalden Yüksek Gösterilmesinin Nedeni Ne Olabilir?,EPM-0X Serisi Multimetrelerde Gerilim Değerlerinin Normalden Yüksek Gösterilmesinin Nedeni Ne Olabilir?,"Eğer gerilim trafosu kullanılmıyor ama donanım ayarlarından bir gerilim trafosu değeri tanımlanmış ise multimetre üzerinde gösterilen gerilim değeri gerçeği yansıtmayacaktır.
Gerilim trafosu kullanılmayan durumda ayarlar menüsünden gerilim trafosu değeri “1” olarak seçilmelidir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983163/EPM-0X+Serisi+Multimetrelerde+Gerilim+De%C4%9Ferlerinin+Normalden+Y%C3%BCksek+G%C3%B6sterilmesinin+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,EPR Serisi,EPR Serisi Güç ve Enerji Ölçer Ayarlarında Akım Trafosu Primer Değeri Giriş Menüsü Yok İse Nedeni Ne Olabilir?,EPR Serisi Güç ve Enerji Ölçer Ayarlarında Akım Trafosu Primer Değeri Giriş Menüsü Yok İse Nedeni Ne Olabilir?,"EPR serisi enerji ve güç ölçerler, X/5 akım trafosuna uyumlu modeller ve CT-25 akım trafosuna uyumlu modeller olmak üzere 2 farklı versiyona sahiptir.
Eğer kullandığınız donanımda akım trafosu primer değeri giriş menüsü yok ise cihazınız CT-25 akım trafosu ile kullanıma uygundur. CT-25 akım trafosu temin edebilir veya X/5 akım trafosu ile uyumlu bir donanım satın alabilirsiniz.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983152/EPR+Serisi+G%C3%BC%C3%A7+ve+Enerji+%C3%96l%C3%A7er+Ayarlar%C4%B1nda+Ak%C4%B1m+Trafosu+Primer+De%C4%9Feri+Giri%C5%9F+Men%C3%BCs%C3%BC+Yok+%C4%B0se+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinde 4. Akım Girişi (In) için Kullanılacak Akım Trafosu Ne Olmalıdır?,MPR-4X Serisi Analizörün 4. Akım Girişi (IN) için Kullanılacak Akım Trafosu Ne olmalıdır?,"MPR-4x serisi analizörlerin, arka portunda akım girişleri bulunmaktadır (K1-L1, K2-L2, K3-L3 ve K4-L4). Üç faz için kullanılması gereken akım portları; K1-L1, K2-L2, K3-L3 'dır.
Eğer nötr ölçümü yapılması isteniyorsa, nötr hattına bağlanan akım trafosuun K4-L4 klemensine bağlanması gerekmektedir.
Cihazda nötr hattına bağlanan akım trafosu için ayrı bir çevirme oran (Primer / Sekonder) menüsü olmadığı için, 3 fazın akım hattına bağlanan akım trafosu ile nötr hattına bağlanan akım trafosu aynı olmalıdır.",nötr;akım;trafosu;mpr-4;ct,https://destek.entes.com.tr/spaces/SP/pages/983206/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+4.+Ak%C4%B1m+Giri%C5%9Fi+In+i%C3%A7in+Kullan%C4%B1lacak+Ak%C4%B1m+Trafosu+Ne+Olmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR EPR EPM,ENTES Enerji Analizörlerinin Ölçüm Değerlerinde Hata Olması Durumunda Hangi Kontroller Yapılmalıdır?,ENTES Enerji Analizörlerinin Ölçüm Değerlerinde Hata Olması Durumunda Hangi Kontroller Yapılmalıdır?,"ENTES Enerji analizörlerinde import ve export olmak üzere çift yönlü aktif enerji ölçümü yapılabilmektedir.
Burada import elektrik enerjisinden aldığımız elektriği, export ise elektrik enerjisine verdiğimiz elektriği ifade etmektedir.
Elektrik üretimi olmayan, sadece tüketen işletmelerde import tarafında kWh değerler görülmesi, export tarafında bir değer görülmemesi yada yüke göre çok küçük değer görülmesi beklenir.
Eğer kullanıcı elektrik üretimi olmamasına karşın, enerji analizöründe, export tarafında kWh değerleri görüyorsa akım trafosu bağlantılarını hatalı yapmış demektir.
EPR-0X, EPM-0X ve MPR-5X Serisi enerji analizörlerinde akım trafosu uçlarının bağlantılarında hata kontrolü için; Yukarı / Aşağı tuşları kullanılarak anlık güç (W) ekranına gidilir, 3 fazdaki değerlerin görüldüğü ekranın sağ alt kısmında nokta işareti yanıp sönüyorsa, o faza ait akım trafosu bağlantı uçları ters bağlanmış demektir, düzeltilmelidir.
Düzelttikten sonra aynı anlık güç (W) ekranında nokta görülmeyecektir. Bu işlemler 3 fazda da nokta görülmeyecek şekilde olana kadar yapılmalıdır.
MPR-4X Serisi enerji analizörlerinde akım trafosu uçlarının bağlantılarında hata kontrolü için; test işlevini kullanarak yaptığınız bağlantıyı kontrol edebilirsiniz.
TEST düğmesine 3 saniye bastığınızda cihaz Test Modu’na geçer. Test Modu’nun sağlıklı çalışabilmesi için aşağıdaki test şartları yerine getirilmelidir:
Nominal gerilimin en az % 20'si gerilim ölçüm girişlerine uygulanmalıdır. Nominal akımın en az % 10'u akım ölçüm girişlerine uygulanmalıdır. Akım ve gerilim girişleri arasındaki açı farkı 30 dereceden daha az olmalıdır (Cosφ değeri endüktif 0,87 ile kapasitif 0,87 arasında olmalıdır.) Bağlantı testi sırasında cihaz bağlantıları kontrol eder ve dahili olarak düzeltebilir veya fiziksel düzeltmeyi kullanıcıya bırakabilir. Gerilim girişleri arasında bir hata varsa, sadece fiziksel bağlantıları değiştirerek düzeltilebilir. Akım trafosu uçlarında yapılan bağlantı hatalarını düzelttikten sonra, gerilim bağlantılarını da yapılabilecek potansiyel bağlantı hatalarına karşılık kontrol edilmesi gerekir.
EPR-0X, EPM-0X ve MPR-5X Serisi enerji analizörlerinde gerilim girişlerinin bağlantılarında hata kontrolü için 3 faz Cosφ değerleri kontrol edilir.
MPR-4X Serisi enerji analizörlerinde test işlevini tekrar kullanarak cihazda gerilim bağlantı hatası olup, olmadığı kontrol edilir.
EPEPR-0X, EPM-0X ve MPR-5X Serisi enerji analizörlerinde tüm bağlantılar doğru yapıldıktan sonra ölçümler ve kayıtlar düzenli olacaktır.
MPR-4X Serisi enerji analizörlerinde tüm bağlantılar doğru yapıldıktan sonra kontrol için test işlevini kullanırız, ""TEST BAŞARILI"" ibaresi gördüğümüz zaman cihazın tüm kablo bağlantıları doğru yapılmış demektir.",trafo;epr;mpr;hata;akım;bağlantı;epm,https://destek.entes.com.tr/spaces/SP/pages/983257/ENTES+Enerji+Analiz%C3%B6rlerinin+%C3%96l%C3%A7%C3%BCm+De%C4%9Ferlerinde+Hata+Olmas%C4%B1+Durumunda+Hangi+Kontroller+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,EVM Serisi,EVM Serisi Voltmetrenin Ekranında Hiçbir Ölçüm Değeri Gösterilmiyor Olmasının Nedeni Ne Olabilir?,EVM Serisi Voltmetrenin Ekranında Hiçbir Ölçüm Değeri Gösterilmiyor Olmasının Nedeni Ne Olabilir?,"EVM serisi multimetrelerde Vin ve Un olmak üzere 2 adet gerilim girişi klemensi bulunmaktadır. Vin klemensi gerilim ölçümü için Un klemensi ise cihazın beslemesi için kullanılmaktadır.
