urun_grubu,urun,baslik,problem_tarifi,cozum,etiketler,link
Un klemensine gerilim bağlantısı yapılmamış olması durumunda cihazın enerji beslemesi olmadığından dolayı ekranda ölçüm değerleri gösterilemeyecektir.
Bu bağlantının kontrolünün yapılmasını öneririz.",evm;voltmetre,https://destek.entes.com.tr/spaces/SP/pages/983299/EVM+Serisi+Voltmetrenin+Ekran%C4%B1nda+Hi%C3%A7bir+%C3%96l%C3%A7%C3%BCm+De%C4%9Feri+G%C3%B6sterilmiyor+Olmas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi,"MPR-4X Serisi Enerji Analizörlerinde Akım ve Gerilim Bağlantıları Nasıl yapılır, Hatalı Bağlantı Durumunda Neler Yapılmalıdır?","MPR-4X Serisi Enerji Analizörlerinde Akım ve Gerilim Bağlantıları Nasıl yapılır, Hatalı Bağlantı Durumunda Neler Yapılmalıdır?",MPR-4 Serisi Bağlantı Kontrol ve Düzeltme Klavuzu,mpr-4;analizör;bağlantı;akım;gerilim,https://destek.entes.com.tr/spaces/SP/pages/983344/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Ak%C4%B1m+ve+Gerilim+Ba%C4%9Flant%C4%B1lar%C4%B1+Nas%C4%B1l+yap%C4%B1l%C4%B1r+Hatal%C4%B1+Ba%C4%9Flant%C4%B1+Durumunda+Neler+Yap%C4%B1lmal%C4%B1d%C4%B1r
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi,MPR-4X Serisi Enerji Analizörlerinde Fabrika Çıkışlı Modbus Parametreleri Nelerdir?,Fabrika çıkışlı olarak Modbus ayarları cihazda nasıldır?,"MPR-4X serisi şebeke analizörlerinde menü içinde gerekli Modbus ayarlarının yapıldığı RS-485 menüsü bulunmaktadır.
Bu RS-485 menü içinde 3 adet alt menü daha vardır;
Modbus ID (NAD) Baud Rate Parity
Bu parametreler fabrika çıkışlı olarak;
Modbus ID (NAD) : 1 Baud Rate: 115200 Parity: Yok
şeklinde ayarlanmıştır.",analizör;modbus;mpr-4,https://destek.entes.com.tr/spaces/SP/pages/983332/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Fabrika+%C3%87%C4%B1k%C4%B1%C5%9Fl%C4%B1+Modbus+Parametreleri+Nelerdir
Enerji Verimliliği Ürün Grubu,EPM MPR,"MPR-5X Serisi Enerji Analizörlerinde Neden 2 Adet Enerji Sayacı Bulunur, Hangi Amaçla Kullanılır?","MPR-5X Serisi Enerji Analizörlerinde Neden 2 Adet Enerji Sayacı Bulunur, Hangi Amaçla Kullanılır?","LED ekranlı şebeke analizörlerinde fabrika çıkışlı iki adet enerji sayacı bulunmaktadır. Bu 2 ayrı sayaç cihazlarda bulunan dijital giriş özelliği sayesinde, şebeke ile jeneratör tüketimlerinini birbirinden ayırmak için kullanılır.",giriş;sayaç;mpr;jenaratör;dijital;input;epm;epr;şebeke;enerji,https://destek.entes.com.tr/spaces/SP/pages/983318/MPR-5X+Serisi+Enerji+Analiz%C3%B6rlerinde+Neden+2+Adet+Enerji+Sayac%C4%B1+Bulunur+Hangi+Ama%C3%A7la+Kullan%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,EMM EMR EPM EPR MPR,"Akım Trafosu Kullanılan Donanımlarda, Akım Trafolarının Köprülenerek Topraklanması Ne Tür Problemlere Yol Açar?","Akım trafosu kullanılan donanımlarda, akım trafolarının köprülenerek topraklanması ne tür problemlere yol açar?","ENTES donanımlarının bağlantıları, kurulum talimatlarında yer alan açıklama ve şemalara göre yapılmalıdır. Harici akım trafosu kullanılan donanımlarda akım trafolarının köprülenerek topraklanması sonucunda ölçümlerin doğru yapılamaması ve akım kartlarının arızalanması gibi sorunlar ile karşılaşılabilir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983320/Ak%C4%B1m+Trafosu+Kullan%C4%B1lan+Donan%C4%B1mlarda+Ak%C4%B1m+Trafolar%C4%B1n%C4%B1n+K%C3%B6pr%C3%BClenerek+Topraklanmas%C4%B1+Ne+T%C3%BCr+Problemlere+Yol+A%C3%A7ar
Enerji Verimliliği Ürün Grubu,EPM-4X,EPM-4X Serisi Ampermetrelerde CT-25 Akım Trafosu Seçimi Nasıl Yapılır?,EPM-4X Serisi Ampermetrelerde CT-25 Akım Trafosu Seçimi Nasıl Yapılır?,"EPM-4A , EPM-4C ve EPM-4P serisi ampermetrelerde kullanılabilen CT-25 akım trafosunun ayarları yapılırken aşağıdaki noktalara dikkat edilmesi gerekir;
Cihaz menüsüne 3 saniye ""SET"" tuşuna basılı tutularak girilir, akım trafosu ayarının yapıldığı ""CTR"" menüsüne gidilir.
""CTR"" menüsüne girildikten sonra yukarı veya aşağı tuşlarına basılarak CT-25 model akım trafosu ayarlarının yapıldığı ""DRCT"" menüsü bulunur ve CT-25 akım trafosu ayarı buraya girilir.",epm-4c;akım;epm-4p;epm-4a;trafosu;ampermetre,https://destek.entes.com.tr/spaces/SP/pages/983404/EPM-4X+Serisi+Ampermetrelerde+CT-25+Ak%C4%B1m+Trafosu+Se%C3%A7imi+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Enerji Verimliliği Ürün Grubu,EPR Serisi,EPR Serisi Güç ve Enerji Ölçer Cihazlardan Pulse Alınamamasının Nedeni Ne Olabilir?,EPR Serisi Güç ve Enerji Ölçer Cihazlardan Pulse Alınamamasının Nedeni Ne Olabilir?,EPR serisi enerji ve ölçerlerden pulse çıkışı alınamıyorsa bağlantıları yanlış yapılmış olabilir. Çözüm için akım ve gerilim bağlantıları kontrol edilmeli ve yanlış bağlantılar düzeltilmelidir.,No labels,https://destek.entes.com.tr/spaces/SP/pages/983505/EPR+Serisi+G%C3%BC%C3%A7+ve+Enerji+%C3%96l%C3%A7er+Cihazlardan+Pulse+Al%C4%B1namamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-4X Serisi,MPR-4X Serisi Enerji Analizörlerinde Gerilimlerin Yanlış Gözükmesinin Nedeni Ne Olabilir?,MPR-4X Serisi Enerji Analizörlerinde Gerilimlerin Yanlış Gözükmesinin Nedeni Ne Olabilir?,"Gerilim değerlerinin yanlış gösterilmesi durumunda öncelikle kontrol edilmesi gereken 2 konu vardır;
Gerilim trafosu kullanılmıyorsa, ayarlardan gerilim trafosu “pasif” olarak işaretlenmiş olmalıdır. Gerilim ve nötr uçlarının doğru klemenslere bağlanmış olduğundan emin olunmalıdır. En çok yapılan hata nötr ucunun 4.gerilim girişine bağlanmasıdır, nötr bağlantısı nötr klemensine (16) yapılmalıdır.",analizör;mpr-4,https://destek.entes.com.tr/spaces/SP/pages/983476/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Gerilimlerin+Yanl%C4%B1%C5%9F+G%C3%B6z%C3%BCkmesinin+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinde Log Kayıtları Silinebilir Mi?,16MB hafızaya sahip MPR-4X serisi Enerji Analizörlerinde Log kayıtları silinebilir mi?,"Cihaza factory reset yapıldığında tüm hafızasını sıfırlar, dolayısıyla loglarda silinir. Ölçülen parametrelerin hafızaya kaydedilmesi önemli bir olaydır, yanlışlıkla silindiğinde birkaç aylık hatta yıllık bilgi geri döndürülemez şekilde kaybolur.
Özellikle kesinti ve gerilim gibi kritik elektrik parametrelerini izlemek için kullanıldıgında kullanıcıların log kayıtlarını silmemesi tavsiye edilir.",mpr-4;mpr;hafıza;factory;reader;reset;log,https://destek.entes.com.tr/spaces/SP/pages/983563/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Log+Kay%C4%B1tlar%C4%B1+Silinebilir+Mi
Enerji Verimliliği Ürün Grubu,MPR-3X Serisi,MPR-3X Serisi Enerji Analizörlerinde Fabrika Çıkışlı Modbus Parametreleri Nelerdir?,MPR-3X Serisi Enerji Analizörlerinde Fabrika Çıkışlı Modbus Parametreleri Nelerdir?,"MPR-3X serisi şebeke analizörlerinde menü içinde gerekli Modbus ayarlarının yapıldığı RS-485 menüsü bulunmaktadır.
Bu RS-485 menü içinde 3 adet alt menü daha vardır;
Modbus ID (NAD) Baud Rate Parity
Bu parametreler fabrika çıkışlı olarak;
Modbus ID (NAD) : 1 Baud Rate: 115200 Parity: Yok
şeklinde ayarlanmıştır.",mpr;modbus;analizör;mpr-3,https://destek.entes.com.tr/spaces/SP/pages/983577/MPR-3X+Serisi+Enerji+Analiz%C3%B6rlerinde+Fabrika+%C3%87%C4%B1k%C4%B1%C5%9Fl%C4%B1+Modbus+Parametreleri+Nelerdir
Enerji Verimliliği Ürün Grubu,MPR-4 Serisi,MPR-4X Serisi Enerji Analizörlerinde Neden 4. Akım Trafosu Girişi Vardır?,MPR-4X Serisi Enerji Analizörlerinde neden 4 akım trafo girişi vardır? Ne amaçla kullanılır?,"Cihaz 3 akım trafosu ile kullanıldığında nötr akım hesaplanarak gösterilmektedir fakat 4. akım girişine de akım trafosu bağlanırsa, cihaz nötr akımını hesaplamaz, ölçerek tam doğru nötr akım değerini verir.
Bu özellik opsiyoneldir, isteğe bağlı olarak kullanabilir.",akım;trafosu;mpr-4;nötr,https://destek.entes.com.tr/spaces/SP/pages/983185/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+Neden+4.+Ak%C4%B1m+Trafosu+Giri%C5%9Fi+Vard%C4%B1r
Enerji Verimliliği Ürün Grubu,EPM-4 Serisi,Ampermetrenin Çekilen Akım Değerlerini Yanlış Göstermesinin Nedeni Ne Olabilir?,Ampermetrenin çekilen akım değerlerini yanlış göstermesinin nedeni ne olabilir?,"Ampermetrenin çekilen akım değerlerini yanlış göstermesinin en önemli nedeni akım trafosu oranının yanlış girilmiş olmasıdır.
Bu durumda yapılması gereken; öncelikle kullanılan akım trafosunun primer akım değerini kontrol etmektir. Örneğin; kullanılan akım trafosu 100/5 bir model ise primer akım değeri 100A’dir. Sonraki adımda ampermetrenin ayar menüsünden primer akım değerinin 100 olarak girilmiş olduğuna emin olmak gerekmektedir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983225/Ampermetrenin+%C3%87ekilen+Ak%C4%B1m+De%C4%9Ferlerini+Yanl%C4%B1%C5%9F+G%C3%B6stermesinin+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3,Şebeke ve Jenaratör ile Beslenen Sistemlerde Yaşanabilen Hatalı Kompanzasyonun Nedeni Ne Olabilir?,Şebeke ve Jenaratör ile Beslenen Sistemlerde Yaşanabilen Hatalı Kompanzasyonun Nedeni Ne Olabilir?,"Şebeke ve jeneratör tarafından beslenen tesislerde  RG3 serisi reaktif güç kontrol rölesinin; gerilimi şebekeden, akım uçlarını ise şebeke & jeneratör ortak barasından aldığı sistemler normal olarak çalışabilmektedir. Fakat elektrik kesintisi anında jeneratör devreye gireceğinden ve reaktif güç kontrol rölesi gerilimini şebekeden aldığı için reaktif güç kontrol rölesi çalışmayacaktır.
Elektrik geri geldiği zaman, reaktif güç kontrol rölesinin tekrar çalışması anında cihaz şebekeden enerjilenmektedir fakat  jeneratör hemen devreden çıkmadığı ve akım trafoları ortak barada olduğundan dolayı, akımın jeneratörden alınması ile sorun ortaya çıkmaktadır.
Eğer şebeke RST olarak bağlı ve Jeneratör STR olarak bağlı ise faz sırası doğrudur ancak akım ile gerilim arasında açı farkı meydana gelmektedir. RG3 reaktif güç kontrol rölesi bu durumu bağlantı hatası kabul ederek bağlantıyı öğrenmeye çalışır.
Jeneratör kontaktörü devreden çıkıp, şebeke kontaktörü çektiğinde akım ile gerilim arasında tekrardan bir açı farkı olur ancak reaktif güç kontrol rölesi açılıp kapanmadığı için tekrar bağlantıları öğrenmeye çalışmaz. Hatalı açı farkı nedeni ile reaktif güç kontrol rölesi hatalı kompanzasyon yapacaktır.
Bu tür problemin önüne geçmek için RG3 reaktif güç kontrol rölesinin ""connection"" menüsünü kullanırız. Bu menü içinde ""OFF"" seçilirse, reaktif güç kontrol rölesinin beslemesi kesilip, geri geldiğinde cihaz tekrar bağlantı kontrolü yapmayacaktır, en son kaydettiği bağlantı ayarlarına göre çalışmaya devam edecektir.",besleme;rg3;hatalı;kompanzasyon;jenaratör;şebeke,https://destek.entes.com.tr/spaces/SP/pages/983348/%C5%9Eebeke+ve+Jenarat%C3%B6r+ile+Beslenen+Sistemlerde+Ya%C5%9Fanabilen+Hatal%C4%B1+Kompanzasyonun+Nedeni+Ne+Olabilir
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Programlama Nasıl Yapılır?,DTR Serisi Programlama Adımları,"“Set” tuşuna 3 sn. boyunca basılı tutunuz. Ekrana gelen “PROGRAM” simgesine, “set” tuşu yardımıyla giriş yapınız.” P01 BOŞ” ekranı karşınıza gelecektir. “Set” tuşuna 1 kez basıldığında ekrana P01-OUT C1 menüsü gelecektir “Set” tuşuna 1 kez basıldığında C1 kontağının gün doğumu, gün batımı ya da zaman seçenekleri, yukarı aşağı ok tuşları yardımıyla seçilir. İstenilen zaman aralığı, örneğin gün doğumu seçilerek ilerlenir. Karşınıza gelen ekrana, tolerans değer girilmelidir. Örneğin; gün doğumunda 2 saat sonrası olacak ise +2:00:00 saat girilmelidir. “Set” tuşu ile devam edilir. Karışınıza gelen “Hergün” seceneği eğer “evet” olacak ise tüm günler seçilecek demek oluyor, burada hayır denildiğinde haftanın günleri karşınıza gelecektir, hangi günler isteniliyorsa tek tek seçilmelidir. Bir sonraki ekran “P01 BRK” (Bırakma Kontağı) menüsü olacaktır, ok tuşları yardımıyla “gün batımı” seçilerek “set” tuşuna 1 kez basılır. Gelen ekranda istenilirse madde 6'daki tolerans alternatifi uygulanabilir. Son aşamada karşınıza gelen “Onayla” seçeneğini “ok” yardımıyla “Evet” olarak belirleyiniz ve “set” tuşuna basınız. “P01 DOLU” seçeneği karşınıza gelecektir.
Yukarıda örnek program ve işlem adımları açıklamalı şekilde verilmiştir, adımlar takip edilerek DTR zaman rölesi programlanabilir.",dtr,https://destek.entes.com.tr/spaces/SP/pages/983395/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Programlama+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Cosɸ Ayarı Nasıl Yapılır?,RG3 Serilerinde Cos Ayarı nasıl yapılır?,"“SET” tuşuna 3sn. basılı tutularak menüye girilir. Ekranda “AUTO” yazısı görülür. ‘’AŞAĞI’’ yön tuşu ile Cos menüsüne gelinir. Ekranda Cos yazısı görülür Tekrar set tuşuna basılarak Cosɸ ayar ekranına gelinir. Ekrandaki değer, Yukarı aşağı ve set tuşu kullanılarak istenilen hedef Cosɸ değerine ayarlanır. Hedef Cosɸ değerleri 0,800 ... -0,800 arasında istenilen değerde ayarlanabilir.(negatif değer kapasitif pozitif değer indüktif bölgeyi ifade eder.) “esc” tuşu ile menüden çıkarken “save-set-yes” yazısı ekranda görüldüğünde “set” tuşuna basarak ayarlanan hedef Cosɸ değeri kaydedilir. Eğer değişiklikler kaydedilmek istenmiyorsa tekrar ""esc"" tuşuna basılarak menüden çıkılır.",kompanzasyon;cos;rg,https://destek.entes.com.tr/spaces/SP/pages/983201/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Cos%C9%B8+Ayar%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Kompanzasyon Ürün Grubu,RG Serisi,Reaktif Güç Kontrol Rölesinin Auto Setup Yapmasına Rağmen Kademeleri Çekmemesinin Nedeni Ne Olabilir?,Reaktif güç kontrol rölesine auto setup yaptırılmaktadır ancak kademeler çekmemektedir.,"Konunun çözümü için öncelikle aşağıda belirtilen kontroller sağlanmalıdır;
İlk kademede trifaze kondasatör bağlantısı olduğundan emin olunmalıdır. CT (Akım trafosu) oranının doğru girilmiş olduğu kontrol edilmelidir. Program modunun ""10"" olarak seçildiğinden emin olunmalıdır. Sisteme kaç adet kondansatör bağlandı ise o kadar kademe sayısının seçili olmasına dikkat edilmelidir. RG3-15 serisi rölelerde, en az 3 kademenin monofaze kondansatör olmasına ayrıca dikkat edilmelidir.",rg3-12cs;kompanzasyon;rg3-15cl;rg3-serisi;rg3-15cls;rg3-12c,https://destek.entes.com.tr/spaces/SP/pages/983462/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinin+Auto+Setup+Yapmas%C4%B1na+Ra%C4%9Fmen+Kademeleri+%C3%87ekmemesinin+Nedeni+Ne+Olabilir
Enerji Verimliliği Ürün Grubu,MPR-4X,MPR-4X Serisi Enerji Analizörlerinde Nötr Akım Gösterimi,4. akım girişine sahip MPR-4X serisi Enerji Analizörlerinde Nötr Akım nasıl gösterilir?,"3 faz için akım trafosu bağlantı girişlerinin yanı sıra MPR-4X Serisi Enerji Analizörlerinde 4. akım trafosu girişi de mevcuttur.
Bu 4. akım trafosu girişinin kullanılması zorunlu değildir, isteğe bağlıdır.
4. akım trafosu girişi boş bırakılırsa, MPR-4X Enerji Analizörü nötr akımını 3 fazın akımlarından aldığı anlık değerler ile hesaplayarak ekranında gösterecektir ve bu nötr akımı cihaz üzerinde InC parametresinden takip edilir.
Eğer kullanıcı cihazdaki 4. akım trafosu bağlantı girişine nötr hattına bağladığı akım trafosunu bağlarsa, cihaz nötr akımı hesaplamak yerine, bağlanan akım trafosundan aldığı değere göre ölçüp gösterecektir. Bu durumda nötr akım IN parametresinden takip edilir.",nötr;mpr-4;akım;mpr,https://destek.entes.com.tr/spaces/SP/pages/983161/MPR-4X+Serisi+Enerji+Analiz%C3%B6rlerinde+N%C3%B6tr+Ak%C4%B1m+G%C3%B6sterimi
Kompanzasyon Ürün Grubu,RGSR RGP,Endüktif Yük Sürücülerine Bağlanan Şönt Reaktörlerin Termik Bağlantısı Nasıl Yapılır?,Endüktif Yük Sürücülerine bağlanan Şönt Reaktörlerin Termik Bağlantısı Nasıl Yapılır?,"Endüktif Yük Sürücü özelliğine sahip Reaktif Güç Kontrol Rölelerinde, sürücülere bağlanan şönt reaktörlerin termik bağlantısı tek olduğundan dolayı bağlantı seri şekilde yapılmaktadır.",sürücü;endüktif;yük;şönt;rgsr;rgp;reaktör,https://destek.entes.com.tr/spaces/SP/pages/983358/End%C3%BCktif+Y%C3%BCk+S%C3%BCr%C3%BCc%C3%BClerine+Ba%C4%9Flanan+%C5%9E%C3%B6nt+Reakt%C3%B6rlerin+Termik+Ba%C4%9Flant%C4%B1s%C4%B1+Nas%C4%B1l+Yap%C4%B1l%C4%B1r
Koruma & Kontrol Ürün Grubu,MKC-03,MKC-03 Motor Koruma Rölesinde Voltajlar Normal Olduğu Halde Kontak Çıkışı Alınamamasının Nedeni Ne Olabilir?,"Gerilimler normal olduğu halde MKC-03 rölesi çıkış vermiyor, sebebi ne olabilir?","MKC-03 motor koruma rölesinde faz sırası koruması mevcuttur.
Faz sırasının hatalı girilmiş olması durumunda kontaktan çıkış alınamayacaktır. Faz sırasının doğru girilmiş olduğu kontrol edilmelidir.",No labels,https://destek.entes.com.tr/spaces/SP/pages/983388/MKC-03+Motor+Koruma+R%C3%B6lesinde+Voltajlar+Normal+Oldu%C4%9Fu+Halde+Kontak+%C3%87%C4%B1k%C4%B1%C5%9F%C4%B1+Al%C4%B1namamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Kompanzasyon Ürün Grubu,RG3 Serisi,RG3 Serisi Reaktif Güç Kontrol Rölelerinde Eksik Tüketim Görülüyorsa Ne Yapmak Gerekir?,Elektrik sayacı ile yapılan kıyaslamada RG3 Serisi Reaktif Güç Kontrol Rölesinde tüketim değerleri eksik gözükmektedir.,"Panodaki RG3 Serisi cihazın akım trafosu ayarları kontrol edilir.
Örnek olarak, elektrik sayacında 600/5 akım trafosu kullanılmıştır, RG3 serisi Reaktif röleye elektrik sayacının Akım Trafosu (600/5= 120 ) çevirme oranının girilmiş olduğu görülür.
Reaktif güç kontrol rölesine bağlı olan akım trafosunun değeri ise örnek olarak 1250/5 olabilir.
Reaktif röleye, elektrik sayacının çevirme oranı yerine, kendisine bağlanmış olan akım trafosunun çevirme oranını (1250/5= 250 ) girerek hatalı ölçüm düzeltilir.
Bu tip durumlarda elektrik panosuna bakıldığında Reaktif Röleye bağlı olan akım trafosu gözlenmeden, direkt olarak panonun üzerinde yazan ( elektrik sayacına ait olan) çevirme oranı reaktif röleye girilebiliyor.
Elektrik sayacı akım trafosu ile Reaktif Güç Kontrol Rölesi'nin akım trafosu çevirme oranları farklı ise Reaktif Güç Kontrol Rölesi ölçümü hatalı yapabiliyor.
Bu ve benzeri hallerde bu konuya özellikle dikkat edilmesi gerekmektedir.",rg;akım;rg3;trafosu,https://destek.entes.com.tr/spaces/SP/pages/983430/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Eksik+T%C3%BCketim+G%C3%B6r%C3%BCl%C3%BCyorsa+Ne+Yapmak+Gerekir
Enerji Yönetimi Ürün Grubu,"Entbus Plus, Entbus Pro","Entbus yazılımı VTS Log dosyasında ""Entbus'a tanımlı Mac adresi ile Server'ın Mac adresi aynı değil"" yazısı ile karşılaşılması durumunda ne yapılmalıdır?","Entbus yazılımı VTS Log dosyasında ""Entbus'a tanımlı Mac adresi ile Server'ın Mac adresi aynı değil"" yazısı ile karşılaşılması durumunda ne yapılmalıdır.",Entbus kullanıcı arabirimi üzerinden tanımlanan VTS sunucusunun MAC adresinin doğru olduğuna emin olunmalıdır.,mac;entbus;configuration;entbuspro;entbusplus;konfigürasyon;ethernet,https://destek.entes.com.tr/spaces/SP/pages/983570/Entbus+yaz%C4%B1l%C4%B1m%C4%B1+VTS+Log+dosyas%C4%B1nda+Entbus+a+tan%C4%B1ml%C4%B1+Mac+adresi+ile+Server+%C4%B1n+Mac+adresi+ayn%C4%B1+de%C4%9Fil+yaz%C4%B1s%C4%B1+ile+kar%C5%9F%C4%B1la%C5%9F%C4%B1lmas%C4%B1+durumunda+ne+yap%C4%B1lmal%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinde Ayar Menüsüne Giriş Şifresi Hatırlanmıyorsa Ne Yapılmalıdır?,DTR Serisi Astronomik Zaman Rölesinde Ayar Menüsüne Giriş Şifresi Hatırlanmıyorsa Ne Yapılmalıdır?,"ENTES donanımlarına yetkili kişiler dışında ayar değişikliği yapılamaması için isteğe bağlı olarak kullanıcılar tarafından şifre koyulabilmektedir.
DTR cihazında bu şifrenin hatırlanamaması durumunda cihazın kullanma talimatında yazan ENTES müşteri hizmetleri ile iletişime geçilmesi gerekmektedir.",dtr,https://destek.entes.com.tr/spaces/SP/pages/983579/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinde+Ayar+Men%C3%BCs%C3%BCne+Giri%C5%9F+%C5%9Eifresi+Hat%C4%B1rlanm%C4%B1yorsa+Ne+Yap%C4%B1lmal%C4%B1d%C4%B1r
Koruma & Kontrol Ürün Grubu,DTR,DTR Serisi Astronomik Zaman Rölesinden Kontak Çıkışı Alınamamasının Nedeni Ne Olabilir?,DTR Serisi Astronomik Zaman Rölesinden Kontak Çıkışı Alınamamasının Nedeni Ne Olabilir?,"DTR serileri içerisinde dahili olarak pil bulunur. Bu pil; güncel tarih, saat ve programların enerji kesintilerinden etkilenmemesi içindir fakat kontak çıkışı alınabilmesi için cihazın enerji beslemesinin olması gerekmektedir.
Cihazın enerjilendirilmemiş olması (Besleme bağlantılarının yapılmaması veya bağlantıda sorun olması) veya enerjide bir kesinti oluşması durumunda kontak çıkışı verilemeyecektir.",serisi;dtr,https://destek.entes.com.tr/spaces/SP/pages/983272/DTR+Serisi+Astronomik+Zaman+R%C3%B6lesinden+Kontak+%C3%87%C4%B1k%C4%B1%C5%9F%C4%B1+Al%C4%B1namamas%C4%B1n%C4%B1n+Nedeni+Ne+Olabilir
Koruma & Kontrol Ürün Grubu,MCB-7 ve MCB-8,24 Saat Boyunca Belirli Aralıklar ile Aç Kapa Yaptırabilmek için Zaman Rölesinin Hangi Fonksiyona Sahip Olması Gerekir?,MCB-7 ve MCB-8 zaman röleleri ile 24 saat boyunca kontakları aç/kapa yaptırarak tekrarlayan işlem yaptırabilir miyim?,"Bu işlemi yaptırabilmek için kullanılacak zaman rölesinin flaşör fonksiyonuna sahip olması gerekmektedir.
MCB-9 veya MCB-25 zaman röleleri bu fonksiyona sahiptir.",mcb-9;mcb-7;mcb-8,https://destek.entes.com.tr/spaces/SP/pages/983282/24+Saat+Boyunca+Belirli+Aral%C4%B1klar+ile+A%C3%A7+Kapa+Yapt%C4%B1rabilmek+i%C3%A7in+Zaman+R%C3%B6lesinin+Hangi+Fonksiyona+Sahip+Olmas%C4%B1+Gerekir
Kompanzasyon Ürün Grubu,RGA RGSR RGP,ENTES Reaktif Güç Kontrol Rölelerinde Sekonder Değeri 1A olan Akım Trafosu kullanılabilir mi?,ENTES Reaktif Güç Kontrol Röleleri Sekonder Değeri 1A olan Akım Trafosu kullanılabilir mi?,"RGA, RGSR ve RGP Serisi Reaktif Güç Kontrol Rölelerinde akım trafosu sekonder değeri 1A olarak seçilebilmektedir.
Bu serilerde sekonder değeri 1A veya 5A olan akım trafoları sorunsuz şekilde kullanılmaktadır.",rgsr;rgp;rga;trafosu;1a;akım,https://destek.entes.com.tr/spaces/SP/pages/983512/ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+Sekonder+De%C4%9Feri+1A+olan+Ak%C4%B1m+Trafosu+kullan%C4%B1labilir+mi
Kompanzasyon Ürün Grubu,RG3-RGSR-RGA-RGP Serileri,Reaktif Güç Rölelerinde Kademe Devreden Çıkarma / Alma Gecikme Ayarları ile İlgili Önerilen Zaman Süreleri Nelerdir ?,Kademe Devreden Çıkarma / Alma Gecikme Ayarları İle ilgili Önerilen zaman süreleri nelerdir ?,"Kompanzasyon sistemlerinde kademe alma ve bırakma zamanları ile çalışan sistemdeki işlem görmüş (girip çıkmış) kademenin tekrar hangi gecikme ile devreye alınması konusunu belirleyen birkaç neden vardır.
Reaktif güç kontrol rölelerinde bu zamanlar ton, toff ve deşarj süreleri olarak bulunmaktadır.
Devreden çıkmış kondansatörün tekrar güvenli bir şekilde devreye alınabileceği ( kondansatör uçlarındaki şarj geriliminin 40 V un altına düştüğü) süre 52 sn. dir. Kondansatörlerin üstündeki deşarj dirençleri kondansatör gücüne göre, 52 sn de uçlarındaki gerilimi 40V a düşürecek şekilde tasarlanışlardır. Buradaki 40V insan güvenliği gerilimidir.
Kondansatörlerin ideal ömürlü ve kontaktörlerin daha uzun ömürlü olmaları için, deşarj süresinin 40-45 sn cıvarında, ton ve toff sürelerinin 10 sn civarında olması en ideal olanıdır. Bu uygulama yüklerin genel olarak stabil olduğu, kısa süreli değişkenlik göstermediği işletmelerde kullanılır.
Ancak yüklerin hızlı değiştiği, asansör, enjeksiyon makinası, kaynak makinası, punto makinası, enjeksiyon makinası vb. yüklerin çoğunlukta olduğu işletmelerde düzgün kompanzasyon yapılabilmesi için bu sürelerin kısa tutulmasına ihtiyaç duyulmaktadır. Böyle bir durumda kondansatörlerin daha hızlı deşarj edilmesi gerekir. Bunun için de sisteme kondansatör deşarj üniteleri (DU-3) bağlanmalıdır. Yada deşarj ünitesi kullanmadan, kondansatörlerin deşarj olmasını beklemeden sistemde statik kontaktörler kullanılarak 1 sn. ye kadar kısa sürelerle kademeleri devreye alıp çıkarmak mümkün olabilmektedir.
ENTES olarak Reaktif Güç Kontrol Rölelerimiz ton:10sn, toff:10 sn, Deşarj süresi:14sn. olarak üretilmektedir. Müşterilerimiz yukarıdaki gerekçelere göre kademe değerlerini ayarlamaktadırlar.",kademe;rga;rg3;rgsr;kompanzasyon;rgp;kondansatör,https://destek.entes.com.tr/spaces/SP/pages/983498/Reaktif+G%C3%BC%C3%A7+R%C3%B6lelerinde+Kademe+Devreden+%C3%87%C4%B1karma+Alma+Gecikme+Ayarlar%C4%B1+ile+%C4%B0lgili+%C3%96nerilen+Zaman+S%C3%BCreleri+Nelerdir
Koruma & Kontrol Ürün Grubu,AKC-01A ve AKC-01D,AKC Serisi Akım Koruma Rölelerine X/5 Akım Trafosu Bağlanabilir mi?,"AKC serisi akım koruma röleleri ile birlikte, CT-25 akım trafosu dışında X/5 akım trafosu kullanılabilir mi?","AKC serisi akım trafolarının kutu içerisinde CT-25 akım trafoları çıkmaktadır. Ancak bunun dışında AKC-01A ve AKC-01D ürünü için X/5 akım trafosu kullanılabilir.
Ancak AKC-03A ve AKC-03D ürün grupları için X/5 akım trafosu uyumu bulunmamaktadır. Bu iki ürün CT-25 akım trafosu ile birlikte kullanılması gerekmektedir.",akc;röle;trafo;ct-25;akım;koruma,https://destek.entes.com.tr/spaces/SP/pages/983518/AKC+Serisi+Ak%C4%B1m+Koruma+R%C3%B6lelerine+X+5+Ak%C4%B1m+Trafosu+Ba%C4%9Flanabilir+mi
Kompanzasyon Ürün Grubu,Kondansatör,"Reaktif Güç Kontrol Rölesinde Tüm Kademeler Dolu, İlave Kondansatör Bağlanabilir mi?","Reaktif güç kontrol rölesinde tüm kademeler dolu, ancak ilave kondansatör bağlanması gerekiyor; ne yapılmalıdır?","Böyle durumlarda ilave kondansatör bağlanabilmesi için, eklenecek olan kondansatörlerin paralel bağlanması gerekmektedir. Paralel bağlanacak kondansatörlerin akım değerleri yükseleceği için kontaktör ve kablo seçimi de ona göre bir üst akım taşıma kapasitesine göre seçimi yapılmalıdır.
Kondansatör kapasitelerinin yükseltilmesi için paralel bağlanması durumunda, aşağıda formüllerde verildiği şekilde bir artış olacağı görülecektir.
Gerilim: V = V C1 = V C2 = V C3 = V C4 = V C5 = … = V Cn
Akım: i = i C1 + i C2 + i C3 + i C4 + i 5 + … + i Cn
Eşdeğer Kapasite: C = C 1 + C 2 + C 3 + C 4 + C 5 + … + C n",kompanzasyon;kondansatör;rg;röle,https://destek.entes.com.tr/spaces/SP/pages/983565/Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lesinde+T%C3%BCm+Kademeler+Dolu+%C4%B0lave+Kondansat%C3%B6r+Ba%C4%9Flanabilir+mi
Kompanzasyon Ürün Grubu,RG3,RG3 Serisi Reaktif Güç Kontrol Rölelerinde İlk Kademeye Neden En Büyük Kondansatör Bağlanır?,"RG3 serilerinde bulunan Auto Setup özelliği, cihazdaki ilk kademeyi referans kademe olarak görür. Buraya kademelere dizilen kondansatörün en büyük olanı bağlanmazsa sorun olur mu?","Auto Setup özelliği sayesinde, RG3 reaktif güç kontrol rölesi ilk kademeyi devreye alıp, çıkararak yapılan bağlantıların kontrolünü, varsa bağlantı hatalarının düzeltilmesi işlemini yapar.
Bu esnada da röle, ilk kademedeki 3 faz kondansatörün gücünü ölçer ve hafızasına kaydeder. Bu işlemden sonra, kademelere dizilmiş diğer kondansatörlerin tanıma işlemine geçecektir.
İlk kademede 3 fazlı kondasatör olması ve bunun en büyük kondansatör gücünden seçilmesi önem arz etmektedir.
Düşük güçlerde seçilen kondansatörlerin çektiği düşük akımlarla yapılan Auto Setup işlemleri, işletme eğer yük altındaysa ve akım trafosunun hassasiyetiyle de alakalı olarak tam doğru sonuç beklenemez.
En yüksek güçlü kondansatörün seçilmesi özellikle o an çalışmakta, yani yük altında olan işletmelerde yapılan Auto Setup işlemlerinin sorunsuz ve doğru şekilde sonuçlanması sağlanır.",kondansatör;kompanzasyon;rg;rg3,https://destek.entes.com.tr/spaces/SP/pages/983212/RG3+Serisi+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinde+%C4%B0lk+Kademeye+Neden+En+B%C3%BCy%C3%BCk+Kondansat%C3%B6r+Ba%C4%9Flan%C4%B1r
Kompanzasyon Ürün Grubu,"RGSR, RGP",RGSR ve RGP-SR Serisi Sürücü Destekli Reaktif Güç Kontrol Rölelerine Kaç Adet Şönt Reaktör ve Sürücü Bağlanır?,"RGSR ve RGP-SR Serisi Reaktif Güç Kontrol Röleleri 12, 15 ve 20 kademe sayılarına sahiptirler. Bu kademe sayılarına kaç adet şönt reaktör ve sürücü bağlanabilmektedir?",Belirsiz,rgsr;rgp;reaktör;kondansatör;kompanzasyon;şönt;rga;rg;svc,https://destek.entes.com.tr/spaces/SP/pages/983214/RGSR+ve+RGP-SR+Serisi+S%C3%BCr%C3%BCc%C3%BC+Destekli+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerine+Ka%C3%A7+Adet+%C5%9E%C3%B6nt+Reakt%C3%B6r+ve+S%C3%BCr%C3%BCc%C3%BC+Ba%C4%9Flan%C4%B1r
Kompanzasyon Ürün Grubu,"RGA-20S-OG, RGA-24S-OG, RGSR-20S-OG, RGSR-24S-OG",690/400V Bir Üçgen/Yıldız  Güç Trafosu Kullanılması Halinde ENTES Reaktif Güç Kontrol Rölelerinden Hangisinin Seçilmesi Gerekir?,690/400V bir Üçgen/Yıldız  güç trafosu kullanılması halinde ENTES reaktif güç kontrol rölelerinden hangisini seçmemiz gerekir?,"Trafo girişi üçgen, çıkışı yıldız olması durumunda fazlarda kayma olacağından dolayı, güç hesaplanmasında hatalar olabilir.
ENTES firmasının Orta Gerilim Kompanzasyon çözümleri için geliştirdiği OG rölelerde kaymayı da göze alarak ölçüm yapan bir özel algoritma vardır. Cihazdaki “bağlantı grubu ayarının” içinde trafonun sargı şekline göre yapılan bir ayar (DYN-11, DYN-05 …) bulunmaktadır.
Bu tarz projelerde Özellikle Trafonun primeri üçgen sekonderi yıldız bağlı olması durumunda sistemin sağlıklı çalışabilmesi için OG rölelerimiz seçilmelidir.",rgsr-24s-og;rgsr-20s-og;rga-20s-og;rga-24s-og,https://destek.entes.com.tr/spaces/SP/pages/983228/690+400V+Bir+%C3%9C%C3%A7gen+Y%C4%B1ld%C4%B1z+G%C3%BC%C3%A7+Trafosu+Kullan%C4%B1lmas%C4%B1+Halinde+ENTES+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinden+Hangisinin+Se%C3%A7ilmesi+Gerekir
Kompanzasyon Ürün Grubu,RGA-20S-OG RGA-24S-OG RGSR-20S-OG RGSR-24S-OG,OG Versiyon Reaktif Güç Kontrol Rölelerinin Devreye Alınmasında Dikkat Edilmesi Gereken Önemli Bir Nokta,Orta Gerilim sistemlerde kullanılan ENTES Reaktif Rölelerin devreye alınmasında GT Bağlantı Tipi neden önemlidir?,"OG Röleleri devreye alma sürecinde saat/tarih vb.. gibi ekranlar geçilir ve önümüze gelen ekranda bizden GT Bağlantı Tipi seçilmesi istenir.
Bu bağlantı tipleri aşağıdaki gibidir;
DY11 DY5 YD11 YD5 YZ11
Bu işlem OG rölelerin sağlıklı şekilde devreye alınmasında en dikkat edilmesi gereken yerdir ve eğer bağlantı tipi bilinmiyorsa,yetkili kişilere başvurarak öğrenilmesi gerekmektedir.
Buradaki amaç Reaktif Rölenin yapacağı işlemlerdeki ölçülen değerlerin doğru algoritma ile hesaplaması ve kompanzasyonu sağlıklı olarak çalışması için gereklidir.",gt;tipi;og;rgsr;rga;rg;bağlantı,https://destek.entes.com.tr/spaces/SP/pages/983484/OG+Versiyon+Reaktif+G%C3%BC%C3%A7+Kontrol+R%C3%B6lelerinin+Devreye+Al%C4%B1nmas%C4%B1nda+Dikkat+Edilmesi+Gereken+%C3%96nemli+Bir+Nokta
Kompanzasyon Ürün Grubu,Reaktif Güç Kontrol Röleleri,Düşük Yüklerde Kompanzasyon Problemi,"Reaktif güç kompanzasyon rölesi düzgün çalışmıyor. 3 fazlı elektrik sayacından aldığımız değerlerde hem indüktif reaktif hem de kapasitif reaktif tüketimler yazıldığı görülmektedir.
Bunun sebebi ne olabilir?","Büyük işletmelerde (endüstriyel fabrika ,üniversite, kolej, plaza vb ) yapılan kompazyon işlemleri, tam kapasite güce göre hesaplanıp kademe dizilimi de ona göre yapılmaktadır.
Ama dönem dönem işletmelerdeki yükler değişmektedir ve düşmektedir.  İşletmeler tatile, bakıma veya pandemi gibi özel durumlar sebebiyle üretime ara vermiş olabilir.
Bu gibi durumlarda işletme küçük yüklerde çalışacağı için, kompanzasyon için daha küçük kademelere ihtiyaç duyacaktır.
Bu durumlarda işletmeler, kademe güçlerini işletmenin ihtiyacına göre düzenlemesi gerekmektedir.",kademe;kontrol;rölesi;kondansatör;kompanzasyon;güç;rg;reaktif,https://destek.entes.com.tr/spaces/SP/pages/983556/D%C3%BC%C5%9F%C3%BCk+Y%C3%BCklerde+Kompanzasyon+Problemi
